// list of armors, cannot exceed 256
module {
  public let elements : [Text] = [
  ];
};
