module {
  public let elements : [Text] = [
// ./item_assets/backgrounds/background_blue.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAIAAAD2HxkiAAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6MzA6NTQtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjIwLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjIwLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDpkNTg0NzcyNy1mOGI1LTQ0MGYtOGEyNi03NTJhYjNkM2ExNjMiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6NzYwMGIxNjQtMDVlNi00NDVjLWJkY2EtYmFjNTkxZGVmZGJhIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6NzYwMGIxNjQtMDVlNi00NDVjLWJkY2EtYmFjNTkxZGVmZGJhIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo3NjAwYjE2NC0wNWU2LTQ0NWMtYmRjYS1iYWM1OTFkZWZkYmEiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6MzA6NTQtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDpkNTg0NzcyNy1mOGI1LTQ0MGYtOGEyNi03NTJhYjNkM2ExNjMiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6MjAtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Pui3HcoAAAJ4SURBVHja7dMxDQAACMAw4MW/SkyggYunlbBkGT0B/CkJwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCCaUAEwIJgRMCCYETAgmBEwIJgRMCCYETAgmBEwIJgRMCCYETAgmBEwIJgRMCCYETAgmBEwIJgRMCCYETAgmBEwIJgRMCCYETAgmBEwIJgRMCCYEbhaUbQNOLiEb/gAAAABJRU5ErkJggg==",
// ./item_assets/backgrounds/background_green.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAIAAAD2HxkiAAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6MzA6MDQtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjIxLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjIxLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDphZTIwODdhNy1lM2FhLTQ3NzUtODE3MC1kNmU0YTViZTEwNWEiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6YmFhMDFhZGMtY2E2OS00MjMzLWIwY2ItZDc0NDNjMjYwMDE5IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6YmFhMDFhZGMtY2E2OS00MjMzLWIwY2ItZDc0NDNjMjYwMDE5Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDpiYWEwMWFkYy1jYTY5LTQyMzMtYjBjYi1kNzQ0M2MyNjAwMTkiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6MzA6MDQtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDphZTIwODdhNy1lM2FhLTQ3NzUtODE3MC1kNmU0YTViZTEwNWEiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6MjEtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PpqzjJIAAAJ3SURBVHja7dMxDQAACMAwQApSUY4GLp5WwpJlTwCPSgIwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAgmBEwIJgRMCCYETAgmBEwIJgRMCCYETAgmBEwIJgRMCCYETAgmBEwIJgRMCCYETAgmBEwIJgRMCCYETAgmBEwIJgRMCCYETAgmBEwIJgRMCCYETAgmBEwIJgRMCCYETAgmBEwIJgRMCCYETAgmBEwIJgRMCCYETAgmBEwIJgRMCCYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBOCCSUAE4IJAROCCQETggkBE4IJAROCCQETggkBE4IJAROCCQETggkBE4IJAROCCQETggkBE4IJAROCCQETggkBE4IJAROCCQETggkBE4IJAROCCYGbBU3YAvyBaSrHAAAAAElFTkSuQmCC",
// ./item_assets/backgrounds/background_purple.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAIAAAD2HxkiAAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6MzE6NDMtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjIxLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjIxLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo5OGUzNGJmOC1mZjY5LTRhZjktOWY2Ny0wNjgzZDZhOTliNDEiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6Y2JlNDE1ODYtNDAyZC00N2U3LTk2ZWEtNThiMzJjMzU0MDQwIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6Y2JlNDE1ODYtNDAyZC00N2U3LTk2ZWEtNThiMzJjMzU0MDQwIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDpjYmU0MTU4Ni00MDJkLTQ3ZTctOTZlYS01OGIzMmMzNTQwNDAiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6MzE6NDMtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo5OGUzNGJmOC1mZjY5LTRhZjktOWY2Ny0wNjgzZDZhOTliNDEiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6MjEtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PgkrYdoAAAJ3SURBVHja7dMxDQAACMAwQDP60IYGLp5WwpJlxwTwpyQAE4IJAROCCQETggkBE4IJAROCCQETggkBE4IJAROCCQETggkBE4IJAROCCQETggkBE4IJAROCCQETggkBE4IJAROCCQETggkBE4IJAROCCQETggkBE4IJAROCCQETggkBE4IJAROCCQETggkBE4IJAROCCQETggkBE4IJAROCCcGEgAnBhIAJwYSACcGEgAnBhIAJwYSACcGEgAnBhIAJwYSACcGEgAnBhIAJwYSACcGEgAnBhIAJwYSACcGEgAnBhIAJwYSACcGEgAnBhIAJwYSACcGEgAnBhIAJwYSACcGEgAnBhIAJwYSACcGEgAnBhIAJwYSACcGEgAnBhIAJwYRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhmFACMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBC4WRquA4rF/RYqAAAAAElFTkSuQmCC",
// ./item_assets/backgrounds/background_white.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAIAAAD2HxkiAAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6Mjk6MTMtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjIyLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjIyLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo2NTI5ZThhOS0yNjczLTRiNjEtYmRiMC02N2VmYTdiZDVkYzciIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6YjYzODM5NmQtNDdmZC00YTk4LWJlYTEtNjllN2JhMjliM2VkIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6YjYzODM5NmQtNDdmZC00YTk4LWJlYTEtNjllN2JhMjliM2VkIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDpiNjM4Mzk2ZC00N2ZkLTRhOTgtYmVhMS02OWU3YmEyOWIzZWQiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6Mjk6MTMtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo2NTI5ZThhOS0yNjczLTRiNjEtYmRiMC02N2VmYTdiZDVkYzciIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6MjItMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PuejJw0AAAJ0SURBVHja7dOBCQAACMMw2f8/6xlDSE4oNAtUZYAqE4IJwYSACcGEgAnBhIAJwYSACcGEgAnBhIAJwYSACcGEgAnBhIAJwYSACcGEgAnBhIAJwYSACcGEgAnBhIAJwYSACcGEgAnBhIAJwYSACcGEgAnBhIAJwYSACcGEgAnBhIAJwYSACcGEgAnBhIAJwYSACcGEgAnBhIAJwYSACcGEYEIJwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYELAhGBCwIRgQsCEYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhYEIwIWBCMCFgQjAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEDAhmBAwIZgQMCGYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBBMCJgQTAiYEEwImBD+OQm0gwJ6I+8OAAAAAElFTkSuQmCC"
  ];
};
