module {
  public let elements : [Text] = [
// ./item_assets/items/orb_of_passing.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTg6MDI6MDQtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ0LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ0LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDplYTQwODUwZi1hMWIyLTQ1YWUtOWVmNi1jMThjNTVkZDEzZDAiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6ZGIxN2I4ZTEtODAyNS00MzNiLThmYmMtNWU3OTRmYzU3YjQ2IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6ZGIxN2I4ZTEtODAyNS00MzNiLThmYmMtNWU3OTRmYzU3YjQ2Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDpkYjE3YjhlMS04MDI1LTQzM2ItOGZiYy01ZTc5NGZjNTdiNDYiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTg6MDI6MDQtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDplYTQwODUwZi1hMWIyLTQ1YWUtOWVmNi1jMThjNTVkZDEzZDAiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NDQtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PhbV+kcAAAkqSURBVHja7d2xrtxEFIDhfYYUV4qElIIKkSLKA6SAIk3qFEGiD+0KhERDiYSEqNLcOjUS4lV4E3rjNOju7Jg993jsHXu/4m+ija/Xu/MVM97xYRiGgyRtIRdBErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgPWwP15/qXkdK7kuyQx4YAELWMASsAQsYAlYwAKWgAUsYAFLwLptnCK5dsACFrCABSwBS8ACloAFLAELWMACFrAELAELWAIWsAQsYAELWMASsAQsYGm7YP3z8ePNVcNo/PehrPKaW7g2wBKwgAUsAQtYwAKWgAUsYAELWMACFrAELGBNYxQpAtYjjgUsAx5YwAIWsAQsYAELWAIWsIAlYAELWMASsOb1+9Onx7IewLr/4tmfD4u8JloUrLWvS+2ziJwDsAQsYAFLwAIWsIAlYAELWMAC1t7AigyKyECJ/r9WyNSqTbq3PH7l7zVDptXnACwBC1jAErCABSxgCVjAAhawBCxgAUvA2iBYZUvC0CtY0VpdY2AJWMACFrCABSxgAUvAAhawgCVgAQtYwALWDn6a0yNQNZwibRkw28sIWMACFrCABSxgAUvAAhawgCVgTYPV64R6q7aCGLAELGABC1jAAhawgCVgAQtYwBKwgAUsYAFrY3e69wrR3z/+tli9wuZOdwELWMACFrCABSxgCVjAAhawBCxgAQtYwNr4KuHaQEVRef/kyWJlYVsbLKuEAhawgAUsYAELWMASsIAFLGDpVsFa+zmBa0K0NGxrT8ybdBewgAUsYAELWMACloAFLGABS8ACFrCABazOwVoTpzlAjYNzsVquLi6JWA2su7u7IdNWwBrP9azI62AFLGABC1jAAhawgAUsYAELWMACFrCABSxgAaspWOXq31Q9ghVBZjz3VC0RWxus4+efDWX33/9w1q/3f10sglhjeEKQAgtYwAIWsIAFLGABC1jAAhawgAUsYLUEa02c5gDVI2JVeAJAfXjz5qyf33171rv3v1wsiFgagvJYEUTnnAOwgAUsYAELWMACFrCABSxgAQtYwAIWsIAFLGBFwTouWatnB7YEK4JM9FmCZXMQa7lyGEEs0jfPnzUrs4o3tQJYQhRBtAbpxHlcBGoOtsACFrCABSxgAQtYwAIWsIAFLGABC1jAAhaw9gNWCp2JgRl6XauANQ+sLGrRz76sBtZ3X319UvQnPS1LrmYOVgSBBSxgAQtYwAIWsIAFLGABC1gy6Q4sk+6PvWP95au3J82ZwG8VsIAFLGABC1jAAhawgAUsYAELWMACFrCABSxg2V7G9jL/9dOLF2dlt5cpQZlApXbH+HBtVCKQZu+QBxawgAUsYAELWMACFrCABSxgAQtYwAIWsIAFLA9SveEHqZY/p/lUDaPIql35vZoAK4RY+fei28tkocuCtXfAgAUsYAELWMACFrCABSxgAQtYwAIWsIAFLGA1Aitaj2DNWU3MlD2ntcEaz/VYlh3gke9V9iGmNcQiiNZgi2IbhC+1F/yWIQMWsIAFLGABC1jAAhawgAUsYAELWG0Qy2JxjdbEaeJ6hj7T7PeoLPq9rQ3wEZaTopBGcJoB1kXETLoDC1jAAhawgAUsYAELWMACFrCABSxgAQtYwJoF1pqARbelabm6mF3ti6wALn2tyhXBXsHKVqJWgy36INUIWMFjWSUEFrCABSxgAQtYwAIWsIAFLGABC1jAAhawgJUHqhwUSw/CzENaHwNbpug5rH1taj/FiSC2FbAiqLTcgqZ2rOC2NAOwgAUsYAELWMACFrCABSxgAQtYwOpr0r02KNYeqHNgy9TD+8viBKw6KMACFrCABSxgAQtYwAIWsIAFLGABC1jAAhawgNUtWD0itnecgGWVEFjAAhawgAUsYAELWMACFrCABSxgAQtYwALWDn6ak63XlcQtA7X3n+b0uL2MPd2BBSxgAQtYwAIWsIAFLGABC1jA2hdY2eOM53vSlsHKXs8lP4eNTbqfNSJyUnRCPTp5Xvl/J38PWMACFrCABSxgAQtYwAIWsIAFLGABC1jAAhawFger5Z30kb9folYrC9YjjnW4dlu50z1753kErFpZsCLHBhawgAUsYAELWMACFrCABSxgAQtYwAIWsIAFrD127KBV33N20C95TtktYaJlt3GZsUp4BuTegAIWsIAFLGABC1jAAhawgAUsYAELWLtB7ernvvSgX/s8a1sPR4q+n8z2x8ACFrCABSxgAQtYwAIWsIAFLGABC1jAAhawgAWhK4G19IrctQf90iuVS9YSNWABC1jAAhawBCxgAQtYwAIWsIAFLGABC1jAUmOw5qzQ7QmCyHWoARn9OU0EhtqxXr56e1L25zsCFrCABSxgAQtYwAIWsIAFLGABC1hbQqzlhHd28jcyCFvejR6ZmG88mb1kNzdRDixgAQtYwAIWsIAFLGAJWMACFrCABSxgAUtd1HLlK1uJ0xRQna4SXnz+X+39Ze/SD14rYAELWMACFrAELGABC1gCFrCABSxgAQtYwFIvYLVciWqF09qDfnzdoazEqVbtukTfT6SJYx0eBixgAQtYwAKWgAUsYAFLwAIWsIAFLGABC1i6HlipL3fjVcJDYNAtOuiz1yrSxPtrdq3KfK+BBSxgAQtYAhawgAUsAQtYApZJ9/p2LNEJ7ugE/rUHvYlrYAlYwBKwBCxgCVjAAhawgCVgAUvAUhOwIneUz1iRC62s+WwELAFLAhawgCVgCVgSsAQsCVi3vuWMrU8ELAFLApaAJQELWMASsAQsCViSBCxJwJIkYEkClosgCViSBCxJwJIkYEkSsCQBS5KAJUnAkgQsSQKWJAFLErAkCViSBCxJwJIkYEkSsCQBS5KAJUnAkgQsSQKWJAFLErAkCViSBCxJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsScCSJGBJErAkAUuSgCVJwJIELEkCliQBSxKwJAlYkgQsScCSJGBJErAkAUuSgCVJ/9+/80AqZvSpLLQAAAAASUVORK5CYII=",
// ./item_assets/items/pendant_diamond.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NTY6NDAtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ1LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ1LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo4ZWFjZjI1Ny0zZmU3LTQyN2YtOTc0MS00YWEzYzg3MDg2NDYiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6OTExNDdmNDMtMGM1Mi00ZjdiLWE5OTEtMjgxNjIwNDczMTc0IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6OTExNDdmNDMtMGM1Mi00ZjdiLWE5OTEtMjgxNjIwNDczMTc0Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo5MTE0N2Y0My0wYzUyLTRmN2ItYTk5MS0yODE2MjA0NzMxNzQiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NTY6NDAtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo4ZWFjZjI1Ny0zZmU3LTQyN2YtOTc0MS00YWEzYzg3MDg2NDYiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NDUtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Pl64R1AAAAkwSURBVHja7d0xjhxFFIBhH4YARIqQAyIfABFwCAICDmFLhBCSEjogI+MOIA7g0JKJ1pEtQB60IqK3zDy9qep+Vf0FfwazPT1Vn6Wu7upHl8vlkSTNkJMgCViSBCxJwJIkYEkSsCQBS5KAJUnAkgQsSQKWJAFLErAkCVjSrH340ceXlQKWBCxgAUsCFrAkAQtYErCABSzpMIw+++Dzkv38xbepZgHMAJWABSwJWMAClgQsYEkujP/bV4+/PrxqgFVBzMAWsIAFLAlYwAKWBCxgScACFrCkgyCqAE9F1GZGzAQQsIAFLAlYwAKWgAUsYEnAAhawpM4YVYCg59/beyuZ1jEASwIWsIAlYAELWBKwgAUsqQZG0YvSe8Oz9+8Q+c5VL8SbSAIWsIAlAQtYwBKwgAUsCVjAApZs23IQRqvDAywJWMACloAFLGABS8ACFrAkYAELWLJty80YjYZo9d85suVM9PEdYAlYwAIWsAQsYAFLwAIWsIAlYAELWMCC0YJ7oIMIWAIWsIAFLAELWMACloAFLGDJhfJK8MCoL063BCwBC1jAAhawgAUsYAlYwAIWsAQsYAELWFb2Cu957nevC5YXqQpYwAIWsIAFLAFLwAIWsIAlYAELWMA6JUY9kbGSNzdQWZyivzuwgAUsAQtYwAIWsIAlYAELWMBaGyd3lavSBfWKOAELWMACFrAELAELWMACloAFLGABC1jAUnhgVWjv4zQWauLUAqrqeTAYgAUsYAFLwAIWsIAFLGAZQ8ASsIAFLGDBqOse2pHB1zqG1qrPnsd5H8D2H0NVH7EBFrCAZQwBS8ACFrCAZbABy/gBFrD2vVA+epJfG4BRnFoDd+9jvwbYihfv9x5DK+EELGABC1jAAhawgAUsYAELWMACFrCABSxgAeuEgyiyjUvPFZ6VwIquYFW8077CP2gz37EOLGABC1jAAhawgAUsYAELWMACFrCABSxgAetk23JE90XvNfiy+6tHi7xcdW+gsseZ/R16bpVTFffV5zOwgAUsYAELWMACFrCABSxgAQtYqwKVHRA9B1uFd/1FLsTvPcFG4jRT2XdInnHBDFjAAhawgAUsYAELWMACFrCABSxgAQtYwALWJO9qG7mSV/X8bY9z9ApW5O77mYGKfp8MULZ8AhawgAUsYAELWMACFrCABSxgAQtYwAIWsIC1HE6RRzZmAqvX+cxu5ZL9B2AmeDKQAwpYwAIWsIAFLGABC1jAAhawgKU5wDpiO49e2/LOfNE9euf50d959FY8I4MOsIAFLGABC1jAAhawgAUsYAFLwAIWsIAFrGlWq0a/+27mbUAi3zm78jU73AIWsIAFLAELWMASsIAFLGAJWMACFrAErM4v6+w1eatO1JEvUo0iZsIJWMACloAFLGABS8ACFrAkYAELWAJW4cdusvsN9QSqIljffPnpZVsFsLbHZAIKWMACloAFLGABS8ACFrCk1cDK4jAarIo4vXj6JNTIPd0jf7917CalgAUsYAlYwAIWsAQsYAFLAhawgCVgFVoRjIA18sWYozHa9u6nT9JdAyxaC6PsMUW+s4kLLGABC1gCFrCABSwBC1jAErCABSxgCVgLgNXzsZteGEU+Z6Z6fmcTHFjAAhawBCxgAQtYAhawgCVg7Q1WFItZcHr7x7OrRSZr5HNmKoJY9rNMeGABC1jAErCABSxgCVjAApaABSxgAUvAmgyskTi1Puu7339Zqgg8rXMVOcdV3xkpYAELWMACFrCABSwBC1jAApaABSxgAQtYwLoRrAxOLaB+vbs86Ic3L6eodewRxKKP9AALWMACFrAELGABC1gCFrCABSxgAasNVHYr4AhO9/3451//qSpY2+Ns1Tr271//9qDMhfnobwExYAELWMASsIAFLGABC1jAAhawgAUsYAFLwJoMrOwd65FJ//bvdw+qiNN9kVXCFljXALvlDnlgAQtYwAKWgAUsYAELWMACFrCABSxgAQtYAtZBYEVWono+YtOqBVSk6Ocf3fNXd6myj/S8ePrkQRADFrCABSwBC1jAAhawgAUsYAELWC2MtlicEazsBe9bcMpe1I/U8073XhfigQUsYAELWAIWsIAFLAELWMACFrCABSxgCVj/A1ar7d9bHaxZcHofUMASsIAFLGABC1jAApaABSxgAUvAAhawgAWsBcHKbCVTFawoIHuvAB4NVmu8AAtYwAIWsAQsYAELWMACFrCABSxgjd5epvX5wLpMgxOwBCxgAQtYwAIWsIAlYAELWMASsIAFLGAB6yCwWshEwIoithJYFe5Yj0A6GqzIOwiBBSxgAQtYAhawgAUsYAELWMACFrCABSxg6ZSP5vREDFjjVwAr7OkOLGABC1jAErCABSxgCVjAAhawgAUsYAFLS4EVedFp62WnR6wcrg7W0Tgdsac7sIAFLGABS8ACFrCAJWABC1jAAtbMYGUH5Gp7uu99QT0CK7AELGABC1jAAhawgCVgAQtYwBKwgAUsYAGrM2ItiLKIzQJWz33Rqxa5+771/z1/dXc1YAELWMACFrCABSxgAUvAAhawgAUsYAELWLAA1g0ridkXpPYefNvP3k6S902U7X/TmnCR1bHW5M2utO1d9tGcCE6t8w4nYAELWMASsIAFLGAJWMACFrCAdQRikfY+rtakiEyU1oSLIDYzWNFjz+AU/S2ABSxgAQtYAhawgAUsYAELWMACFrCABSxg6ZRgzQxrduJEEFsNrJ53rMMJWAIWsAQsYAELWAIWsIAFLGAJWMASsE4KVhax1gSfuewjNsACloAFLAELWMACloAFLGABC1iqi1hrgs/cyHNlLAJLwAKWgAUsYAFLwAIWsAQsAQtYAtaJEOt19/bM9fzOxhmwBCxgCVjAAhawBCxgAUvAErCAJWCpO2ozBSIBC1jAErAELGAJWAIWsASsc6I2U35TAQtYwBKwBCxgCVgClgQsYAFLwBKwgCVgSRKwJAFLkoAlScCSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCTJSZAELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJJUon8AROV5+T2MUyIAAAAASUVORK5CYII=",
// ./item_assets/items/pendant_emerald.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NTY6MDItMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ2LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ2LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo2MmE0MjM4NS1iMTM3LTRjYzctYTdhMS1iOGU4N2ExMzViODUiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6YWM0MjdlNTItZjJjOC00MWNmLTliMDktYmI2NThlMTYzZmE2IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6YWM0MjdlNTItZjJjOC00MWNmLTliMDktYmI2NThlMTYzZmE2Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDphYzQyN2U1Mi1mMmM4LTQxY2YtOWIwOS1iYjY1OGUxNjNmYTYiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NTY6MDItMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo2MmE0MjM4NS1iMTM3LTRjYzctYTdhMS1iOGU4N2ExMzViODUiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NDYtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Pqt+YMEAAAkxSURBVHja7d2xrtxEFIDhvAZ9hEB0CKEgUaWiiijuQyBBQZ06SBS8A29Ax0ugKC1dCsqUEUUaWHRFhe+EPTo7Y58Zf8XfwV6vd+aL5LHHjy6XyyNJmiEnQRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwpFn76ONPLisFLAlYwAKWBCxgSQIWsCRgAQtY0mEYffn4Wcl+/frHVLMAZoBKwAKWBCxgAUsCFrAkF8b/7Zsn3x1eNcCqIGZgC1jAApYELGABSwIWsCRgAQtY0kEQVYCnImozI2YCCFjAApYELGABS8ACFrAkYAELWFJnjCpA0PPv7b2VTOsYgCUBC1jAErCABSwJWMACllQDo+hF6b3h2ft3iHznqhfiTSQBC1jAkoAFLGAJWMAClgQsYAFLtm05CKPV4QGWBCxgAUvAAhawgCVgAQtYErCABSzZtuVmjEZDtPrvHNlyJvr4DrAELGABC1gCFrCAJWABC1jAErCABSxgwWjBPdBBBCwBC1jAApaABSxgAUvAAhaw5EJ5JXhg1BenWwKWgAUsYAELWMACFrAELGABC1gCFrCABSwre4X3PPe71wXLi1QFLGABC1jAApaAJWABC1jAErCABSxgnRKjnshYyZsbqCxO0d8dWMACloAFLGABC1jAErCABSxgrY2Tu8pV6YJ6RZyABSxgAQtYApaABSxgAUvAAhawgAUsYCk8sCq093EaCzVxagFV9TwYDMACFrCAJWABC1jAAhawjCFgCVjAAhawYNR1D+3I4GsdQ2vVZ8/jvA9g+4+hqo/YAAtYwDKGgCVgAQtYwDLYgGX8AAtY+14oHz3Jrw3AKE6tgbv3sV8DbMWL93uPoZVwAhawgAUsYAELWMACFrCABSxgAQtYwAIWsIB1wkEU2cal5wrPSmBFV7Aq3mlf4R+0me9YBxawgAUsYAELWMACFrCABSxgAQtYwAIWsIB1sm05ovui9xp82f3Vo0Verro3UNnjzP4OPbfKqYr76vMZWMACFrCABSxgAQtYwAIWsIAFrFWByg6InoOtwrv+Ihfi955gI3Gaqew7JM+4YAYsYAELWMACFrCABSxgAQtYwAIWsIAFLGABa5J3tY1cyat6/rbHOXoFK3L3/cxARb9PBihbPgELWMACFrCABSxgAQtYwAIWsIAFLGABC1jAWg6nyCMbM4HV63xmt3LJ/gMwEzwZyAEFLGABC1jAAhawgAUsYAELWMDSHGAdsZ1Hr215Z77oHr3z/OjvPHornpFBB1jAAhawgAUsYAELWMACFrCAJWABC1jAAtY0q1Wj33038zYgke+cXfmaHW4BC1jAApaABSxgCVjAAhawBCxgAQtYAlbnl3X2mrxVJ+rIF6lGETPhBCxgAUvAAhawgCVgAQtYErCABSwBq/BjN9n9hnoCVRGs7+8+v2yrANb2mExAAQtYwBKwgAUsYAlYwAKWtBpYWRxGg1URp9cvnoYauad75O+3jt2kFLCABSwBC1jAApaABSxgScACFrAErEIrghGwRr4YczRG2/7+5bN01wCL1sIoe0yR72ziAgtYwAKWgAUsYAFLwAIWsAQsYAELWALWAmD1fOymF0aRz5mpnt/ZBAcWsIAFLAELWMACloAFLGAJWHuDFcViFpzevfnhapHJGvmcmYoglv0sEx5YwAIWsAQsYAELWAIWsIAlYAELWMASsCYDayROrc/68KcPlioCT+tcRc5x1XdGCljAAhawgAUsYAFLwAIWsIAlYAELWMACFrBuBCuDUwuon/98+aBPf/9iilrHHkEs+kgPsIAFLGABS8ACFrCAJWABC1jAAhaw2kBltwKO4HTfV398+5+qgrU9zlatY3/y2+MHZS7MR38LiAELWMACloAFLGABC1jAAhawgAUsYAELWALWZGBl71iPTPq3f717UEWc7ousErbAugbYLXfIAwtYwAIWsAQsYAELWMACFrCABSxgAQtYwBKwDgIrshLV8xGbVi2gIkU//+juXj1PlX2k5/WLpw+CGLCABSxgCVjAAhawgAUsYAELWMBqYbTF4oxgZS9434JT9qJ+pJ53uve6EA8sYAELWMASsIAFLGAJWMACFrCABSxgAUvA+h+wWm3/3upgzYLT+4ACloAFLGABC1jAAhawBCxgAQtYAhawgAUsYC0IVmYrmapgRQHZewXwaLBa4wVYwAIWsIAlYAELWMACFrCABSxgAWv09jKtzwfWy2lwApaABSxgAQtYwAIWsAQsYAELWAIWsIAFLGAdBFYLmQhYUcRWAqvCHesRSEeDFXkHIbCABSxgAUvAAhawgAUsYAELWMACFrCABSyd8tGcnogBa/wKYIU93YEFLGABC1gCFrCABSwBC1jAAhawgAUsYGkpsCIvOm297PSIlcPVwToapyP2dAcWsIAFLGAJWMACFrAELGABC1jAmhms7IBcbU/3vS+oR2AFloAFLGABC1jAAhawBCxgAQtYAhawgAUsYHVGrAVRFrFZwOq5L3rVInfft/6/u1fPrwYsYAELWMACFrCABSxgCVjAAhawgAUsYAELFsC6YSUx+4LU3oNv+9nbSfK+ibL9b1oTLrI61pq82ZW2vcs+mhPBqXXe4QQsYAELWAIWsIAFLAELWMACFrCOQCzS3sfVmhSRidKacBHEZgYreuwZnKK/BbCABSxgAUvAAhawgAUsYAELWMACFrCABSydEqyZYc1OnAhiq4HV8451OAFLwAKWgAUsYAFLwAIWsIAFLAELWALWScHKItaa4DOXfcQGWMASsIAlYAELWMASsIAFLGABS3URa03wmRt5roxFYAlYwBKwgAUsYAlYwAKWgCVgAUvAOhFive7enrme39k4A5aABSwBC1jAApaABSxgCVgCFrAELHVHbaZAJGABC1gCloAFLAFLwAKWgHVO1GbKbypgAQtYApaABSwBS8CSgAUsYAlYAhawBCxJApYkYEkSsCQJWJKAJUnAkgQsSQKWJAFLErAkCViSBCxJwJIkYEkSsCQBS5KAJUnAkgQsSQKWJAFLErAkCViSBCxJwJIkYEkSsCQBS5KAJUnAkgQsSQKWJDkJkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkkr0D09kaLbzPC4CAAAAAElFTkSuQmCC",
// ./item_assets/items/pendant_purple.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFvWlUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NTQtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ3LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ3LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo2NzI3ODczYy1jMDQyLTQzN2UtOGU4Ny03YzBmZDcyOGVkOGEiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6OGIyY2M0YzItZGI1My00OGRkLWI5MzctMWIxZDAwOTQzZjNmIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6OGIyY2M0YzItZGI1My00OGRkLWI5MzctMWIxZDAwOTQzZjNmIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo4YjJjYzRjMi1kYjUzLTQ4ZGQtYjkzNy0xYjFkMDA5NDNmM2YiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NTQtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo2NzI3ODczYy1jMDQyLTQzN2UtOGU4Ny03YzBmZDcyOGVkOGEiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NDctMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PlxF35UAAAkxSURBVHja7d2hrh1FGMDxagxPgENAahuCQDXVhDQ8BAKB4glKwgPg8EgcL1KHualuQhoMqSmH3KDYO+V8+c7M7jezP/F3cO6ePTO/Jju7s48ul8sjSZohJ0ESsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsKRZ++TTx5eVApYELGABSwIWsCQBC1gSsIAFLOkwjL74+MuS/fbVj6lmAcwAlYAFLAlYwAKWBCxgSS6M/9s3n397eNUAq4KYgS1gAQtYErCABSwJWMCSgAUsYEkHQVQBnoqozYyYCSBgAQtYErCABSwBC1jAkoAFLGBJnTGqAEHPv7f3VjKtYwCWBCxgAUvAAhawJGABC1hSDYyiF6X3hmfv3yHynateiDeRBCxgAUsCFrCAJWABC1gSsIAFLNm25SCMVocHWBKwgAUsAQtYwAKWgAUsYEnAAhawZNuWmzEaDdHqv3Nky5no4zvAErCABSxgCVjAApaABSxgAUvAAhawgAWjBfdABxGwBCxgAQtYAhawgAUsAQtYwJIL5ZXggVFfnG4JWAIWsIAFLGABC1jAErCABSxgCVjAAhawrOwV3vPc714XLC9SFbCABSxgAQtYApaABSxgAUvAAhawgHVKjHoiYyVvbqCyOEV/d2ABC1gCFrCABSxgAUvAAhawgLU2Tu4qV6UL6hVxAhawgAUsYAlYAhawgAUsAQtYwAIWsICl8MCq0N7HaSzUxKkFVNXzYDAAC1jAApaABSxgAQtYwDKGgCVgAQtYwIJR1z20I4OvdQytVZ89j/M+gO0/hqo+YgMsYAHLGAKWgAUsYAHLYAOW8QMsYO17oXz0JL82AKM4tQbu3sd+DbAVL97vPYZWwglYwAIWsIAFLGABC1jAAhawgAUsYAELWMAC1gkHUWQbl54rPCuBFV3BqninfYV/0Ga+Yx1YwAIWsIAFLGABC1jAAhawgAUsYAELWMAC1sm25Yjui95r8GX3V48Webnq3kBljzP7O/TcKqcq7qvPZ2ABC1jAAhawgAUsYAELWMACFrBWBSo7IHoOtgrv+otciN97go3Eaaay75A844IZsIAFLGABC1jAAhawgAUsYAELWMACFrCABaxJ3tU2ciWv6vnbHufoFazI3fczAxX9PhmgbPkELGABC1jAAhawgAUsYAELWMACFrCABSxgAWs5nCKPbMwEVq/zmd3KJfsPwEzwZCAHFLCABSxgAQtYwAIWsIAFLGABS3OAdcR2Hr225Z35onv0zvOjv/PorXhGBh1gAQtYwAIWsIAFLGABC1jAApaABSxgAQtY06xWjX733czbgES+c3bla3a4BSxgAQtYAhawgCVgAQtYwBKwgAUsYAlYnV/W2WvyVp2oI1+kGkXMhBOwgAUsAQtYwAKWgAUsYEnAAhawBKzCj91k9xvqCVRFsL77+rPLtgpgbY/JBBSwgAUsAQtYwAKWgAUsYEmrgZXFYTRYFXG6e/E01Mg93SN/v3XsJqWABSxgCVjAAhawBCxgAUsCFrCAJWAVWhGMgDXyxZijMdr2969P0l0DLFoLo+wxRb6ziQssYAELWAIWsIAFLAELWMASsIAFLGAJWAuA1fOxm14YRT5npnp+ZxMcWMACFrAELGABC1gCFrCAJWDtDVYUi1lwevv6h6tFJmvkc2Yqglj2s0x4YAELWMASsIAFLGAJWMACloAFLGABS8CaDKyROLU+6/kHPy9VBJ7WuYqc46rvjBSwgAUsYAELWMACloAFLGABS8ACFrCABSxg3QhWBqcWUJef3jzol4/+mKLWsUcQiz7SAyxgAQtYwBKwgAUsYAlYwAIWsIAFrDZQ2a2AIzjd9/uTv/5TVbC2x9mqdezff/jqQZkL89HfAmLAAhawgCVgAQtYwAIWsIAFLGABC1jAApaANRlY2TvWQ5P+z3cPqojTfZFVwhZY1wC75Q55YAELWMACloAFLGABC1jAAhawgAUsYAELWALWQWBFVqJ6PmLTrAFUqOjnH9zLZ3epso/03L14+iCIAQtYwAKWgAUsYAELWMACFrCABawWRlsszghWeouWG3DKXtSP1PNO914X4oEFLGABC1gCFrCABSwBC1jAAhawgAUsYAlY/wNWq+3fWx6sSXB6H1DAErCABSxgAQtYwAKWgAUsYAFLwAIWsIAFrAXBymwlUxWsMCA7rwAeDVZrvAALWMACFrAELGABC1jAAhawgAUsYI3eXqb1+cB6Mw1OwBKwgAUsYAELWMACloAFLGABS8ACFrCABayDwGohEwErithKYFW4Yz0C6WiwIu8gBBawgAUsYAlYwAIWsIAFLGABC1jAAhawgKVTPprTEzFgjV8BrLCnO7CABSxgAUvAAhawgCVgAQtYwAIWsIAFLC0FVuRFp62XnR6xcrg6WEfjdMSe7sACFrCABSwBC1jAApaABSxgAQtYM4OVHZDL7em+8wX1CKzAErCABSxgAQtYwAKWgAUsYAFLwAIWsIAFrM6ItSDKIjYLWD33RS9b5A78xv/38tnd1YAFLGABC1jAAhawgAUsAQtYwAIWsIAFLGDBAlg3rCRmX5Dae/BtP3s7Sd43Ubb/TWvCRVbHWpM3u9K2d9lHcyI4tc47nIAFLGABS8ACFrCAJWABC1jAAtYRiEXa+7hakyIyUVoTLoLYzGBFjz2DU/S3ABawgAUsYAlYwAIWsIAFLGABC1jAAhawgKVTgjUzrNmJE0FsNbB63rEOJ2AJWMASsIAFLGAJWMACFrCAJWABS8A6KVhZxFoTfOayj9gAC1gCFrAELGABC1gCFrCABSxgqS5irQk+cyPPlbEILAELWAIWsIAFLAELWMASsAQsYAlYJ0Ks193bM9fzOxtnwBKwgCVgAQtYwBKwgAUsAUvAApaApe6ozRSIBCxgAUvAErCAJWAJWMASsM6J2kz5TQUsYAFLwBKwgCVgCVgSsIAFLAFLwAKWgCVJwJIELEkCliQBSxKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJCdBErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJUon+AXMpsogb9kEnAAAAAElFTkSuQmCC",
// ./item_assets/items/pendant_ruby.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NTQ6NTktMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ3LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ3LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDplODZkZjg3Yy1mMzViLTRmMGItOWM0NS0xOTU2NjkxNTFkOTMiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6MThjOTU3ZjktY2JiOC00ZmEzLTgyYzMtMjQwNTYwODY1NTE5IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6MThjOTU3ZjktY2JiOC00ZmEzLTgyYzMtMjQwNTYwODY1NTE5Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDoxOGM5NTdmOS1jYmI4LTRmYTMtODJjMy0yNDA1NjA4NjU1MTkiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NTQ6NTktMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDplODZkZjg3Yy1mMzViLTRmMGItOWM0NS0xOTU2NjkxNTFkOTMiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NDctMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PhXglr4AAAkvSURBVHja7d0xjhxFFIBhxyScwBEEWBBaiIDIcmwREDsmIMB3MBIHcMYdyDgFd1gRW3JAghwx1oqI3jLz9Kaq+1X1F/wZzPb0VH2WurqrH10ul0eSNENOgiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSbP2xZMvLysFLAlYwAKWBCxgSQIWsCRgAQtY0mEYffv5i5L9/t0vqWYBzACVgAUsCVjAApYELGBJLoz/2w/f/Hh41QCrgpiBLWABC1gSsIAFLAlYwJKABSxgSQdBVAGeiqjNjJgJIGABC1gSsIAFLAELWMCSgAUsYEmdMaoAQc+/t/dWMq1jAJYELGABS8ACFrAkYAELWFINjKIXpfeGZ+/fIfKdq16IN5EELGABSwIWsIAlYAELWBKwgAUs2bblIIxWhwdYErCABSwBC1jAApaABSxgScACFrBk25abMRoN0eq/c2TLmejjO8ASsIAFLGAJWMACloAFLGABS8ACFrCABaMF90AHEbAELGABC1gCFrCABSwBC1jAkgvlleCBUV+cbglYAhawgAUsYAELWMASsIAFLGAJWMACFrCs7BXe89zvXhcsL1IVsIAFLGABC1gCloAFLGABS8ACFrCAdUqMeiJjJW9uoLI4RX93YAELWAIWsIAFLGABS8ACFrCAtTZO7ipXpQvqFXECFrCABSxgCVgCFrCABSwBC1jAAhawgKXwwKrQ3sdpLNTEqQVU1fNgMAALWMACloAFLGABC1jAMoaAJWABC1jAglHXPbQjg691DK1Vnz2P8z6A7T+Gqj5iAyxgAcsYApaABSxgActgA5bxAyxg7XuhfPQkvzYAozi1Bu7ex34NsBUv3u89hlbCCVjAAhawgAUsYAELWMACFrCABSxgAQtYwALWCQdRZBuXnis8K4EVXcGqeKd9hX/QZr5jHVjAAhawgAUsYAELWMACFrCABSxgAQtYwALWybbliO6L3mvwZfdXjxZ5uereQGWPM/s79Nwqpyruq89nYAELWMACFrCABSxgAQtYwAIWsFYFKjsgeg62Cu/6i1yI33uCjcRpprLvkDzjghmwgAUsYAELWMACFrCABSxgAQtYwAIWsIAFrEne1TZyJa/q+dse5+gVrMjd9zMDFf0+GaBs+QQsYAELWMACFrCABSxgAQtYwAIWsIAFLGABazmcIo9szARWr/OZ3col+w/ATPBkIAcUsIAFLGABC1jAAhawgAUsYAFLc4B1xHYevbblnfmie/TO86O/8+iteEYGHWABC1jAAhawgAUsYAELWMACloAFLGABC1jTrFaNfvfdzNuARL5zduVrdrgFLGABC1gCFrCAJWABC1jAErCABSxgCVidX9bZa/JWnagjX6QaRcyEE7CABSwBC1jAApaABSxgScACFrAErMKP3WT3G+oJVEWwfvr+68u2CmBtj8kEFLCABSwBC1jAApaABSxgSauBlcVhNFgVcbp7/SzUyD3dI3+/dewmpYAFLGAJWMACFrAELGABSwIWsIAlYBVaEYyANfLFmKMx2vbPb0/TXQMsWguj7DFFvrOJCyxgAQtYAhawgAUsAQtYwBKwgAUsYAlYC4DV87GbXhhFPmemen5nExxYwAIWsAQsYAELWAIWsIAlYO0NVhSLWXB6//bnq0Uma+RzZiqCWPazTHhgAQtYwBKwgAUsYAlYwAKWgAUsYAFLwJoMrJE4tT7r108eL1UEnta5ipzjqu+MFLCABSxgAQtYwAKWgAUsYAFLwAIWsIAFLGDdCFYGpxZQlz/ePOjdZ4+nqHXsEcSij/QAC1jAAhawBCxgAQtYAhawgAUsYAGrDVR2K+AITvf9/fLpf6oK1vY4W7WO/c9Pv3pQ5sJ89LeAGLCABSxgCVjAAhawgAUsYAELWMACFrCAJWBNBlb2jvXQpH//14Mq4nRfZJWwBdY1wG65Qx5YwAIWsIAlYAELWMACFrCABSxgAQtYwAKWgHUQWJGVqJ6P2DRrABUq+vkHd/fqearsIz13r589CGLAAhawgCVgAQtYwAIWsIAFLGABq4XRFoszgpXeouUGnLIX9SP1vNO914V4YAELWMACloAFLGABS8ACFrCABSxgAQtYAtb/gNVq+/eWB2sSnD4GFLAELGABC1jAAhawgCVgAQtYwBKwgAUsYAFrQbAyW8lUBSsMyM4rgEeD1RovwAIWsIAFLAELWMACFrCABSxgAQtYo7eXaX0+sN5MgxOwBCxgAQtYwAIWsIAlYAELWMASsIAFLGAB6yCwWshEwIoithJYFe5Yj0A6GqzIOwiBBSxgAQtYAhawgAUsYAELWMACFrCABSxg6ZSP5vREDFjjVwAr7OkOLGABC1jAErCABSxgCVjAAhawgAUsYAFLS4EVedFp62WnR6wcrg7W0Tgdsac7sIAFLGABS8ACFrCAJWABC1jAAtbMYGUH5HJ7uu98QT0CK7AELGABC1jAAhawgCVgAQtYwBKwgAUsYAGrM2ItiLKIzQJWz33Ryxa5A7/x/929en41YAELWMACFrCABSxgAUvAAhawgAUsYAELWLAA1g0ridkXpPYefNvP3k6Sj02U7X/TmnCR1bHW5M2utO1d9tGcCE6t8w4nYAELWMASsIAFLGAJWMACFrCAdQRikfY+rtakiEyU1oSLIDYzWNFjz+AU/S2ABSxgAQtYAhawgAUsYAELWMACFrCABSxg6ZRgzQxrduJEEFsNrJ53rMMJWAIWsAQsYAELWAIWsIAFLGAJWMASsE4KVhax1gSfuewjNsACloAFLAELWMACloAFLGABC1iqi1hrgs/cyHNlLAJLwAKWgAUsYAFLwAIWsAQsAQtYAtaJEOt19/bM9fzOxhmwBCxgCVjAAhawBCxgAUvAErCAJWCpO2ozBSIBC1jAErAELGAJWAIWsASsc6I2U35TAQtYwBKwBCxgCVgClgQsYAFLwBKwgCVgSRKwJAFLkoAlScCSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCTJSZAELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJJUog91m37FhT58CAAAAABJRU5ErkJggg==",
// ./item_assets/items/ring_leaf_blue.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFvWlUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NTEtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ4LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ4LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo1ZmM4MWRjZS0xY2FlLTQ3OGQtOGFkNS1mYWNlNDE1YjdiYjAiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6NWFmYzg0OWQtZjk4Yy00YTE0LWEwOWYtNTdjNjA2ZDQ4MWNhIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6NWFmYzg0OWQtZjk4Yy00YTE0LWEwOWYtNTdjNjA2ZDQ4MWNhIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo1YWZjODQ5ZC1mOThjLTRhMTQtYTA5Zi01N2M2MDZkNDgxY2EiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NTEtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo1ZmM4MWRjZS0xY2FlLTQ3OGQtOGFkNS1mYWNlNDE1YjdiYjAiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NDgtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Pkvm8vUAAAbeSURBVHja7d0xbhNBFIBhFzkBSk5ATYMQZSTqSKlQCqQUKelocwNyhFyCM9BzBOhzBjc2Nfaz8ng7u57d/Yq/tBxPZr9iZ2d2s9/vN5I0hwyCJGBJErAkAUuSgCVJwJIELEkCliQBSxKwJAlYkgQsScCSJGBJErAkAUuSgCVJwJIELEkCliQBSxKwJAlYkgQsScCSJGBJErAkAUuSgCUJWAZBErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgCVJwJIELIMgCViSBCxJwJIkYEkSsCQBSyvt2+eP+zEzxgKWgCVgCVjAErAELAlYApaApdVgtHt5GDXQCVgCloAlYAFLwBKwgCVgCVgClhaxsldF5urqslmf3r39p92PD6kOPxdlLgBLwAKWgCVgAUvAAhawBCwBC1gClgYDlcYnwiCBUwaLsYOagAUsYAlYAhawBCwBC1jAMgj9lkFmu90elflcBFQVlLGPpRkTNfMMWAIWsAQsYAELWMASsIAlYAlYwBKwVopTBFQVp56BmhI1iAFLwAKWgAUsYAELWAIWsIAFLAELWALWEoFK4HQSqBHB6hGnlqhBDFgCFrAELGABC1jAErCABSxg6fQxxj3itHSwWiJmXgMLWMACloAFLGABC1gCFrAELGABC1gCVic4pZ9Y7wAsiMWIWUkEFrCABSwBC1jAAhawBCxgAQtYwAIWsASsjsBKvei0IVgtWxtgEWK29AALWMACloAFLGABC1gCFrCABaw5A5XCaQhQRbBa/uYMam7Me0IeWMACFrCAJWABC1jAAhawgAUsYAELWMAClsYBqxVOnYAFNWABC1jAApaABSxgAQtYAhawgAUsYAELWALWNNtuktC8v76btB7Hc42I2b4DLGABC1jAErCABSxgAQtYwAIWsIAFLGABS/8BVhaQn7/+lPry9XspiAELWMACFrCABSxgAQtYAhawgAUsYK0XrCpOb26fSrUCLEKs13Gf8415Z8EDC1jAAhawBCxgAQtYwAIWsIAFLGABC1jA0ola4rR5/l3qNcCsJAILWAIWsIAFLGABC1jAAhawgAUsYAELWMACFrBmC1YrnFp+rorYXMCaM2LZs+B7OJcfWMACFrCABSxgAQtYwBKwgAUsYC0DpwioKkZZsKrfB7FLYAELWMACFrCABSxgAQtYwAIWsIAFLGABC1jAAtYSwMqiksnKYR2sCAtgAQtYwAIWsIAFLGABC1gCFrCABSxgAQtYwALWAsBqtTUHWMO270yNGLCABSxgAQtYwAIWsIAFLGABC1jAApYn3duDlTm2ZWlgjYkYsIAFLGABC1jAAhawgAUsYAELWMACFrCABSxgAWslT7pHvzm6cA4vrujCXDpiwAIWsIAFLGABC1jAAhawgAUsYAELWMACFrCABawJEJvzi1SrLyPdvTwcNRfEhqwcZhB7DXs4AQtYwAIWsAQsYAELWMACFrCABawpwKrcmG/5pHsVp+gmexas6KI7KonYuVFrCVYUsIAFLGABC1gCFrCABSxgAQtYwAIWsIAFLGBpwIQfglimDE4ZWCOgyjhlCxCroHb/eHNxWA9gZXYFwAlYwAIWsIAlYAELWMACFrCABSxgAQtYwAKWBl4AURFimapHwmRWAJvidGbUMttkmuMU/b3AAhawgAUsYAlYwAIWsIAFLGABC1grgK1S9gLuAqiRUMtWHeMMThFQ5j6wgAUsYAFLwAIWsIAlYAFLwAIWsIAFLHUM3aIgmhN+jokBloAFLAELWAIWsAQsYAELWAIWsASsdaw2gmj84AQsAQtYAhawBCxgCVjAAhawBCxgCVgQUyOgzDNgCVjAErCABSxgAUvAApaApfMcZwMmN9SBJWABS8ASsIAFLAELWMACloAFLAFLE6I2Z9iyv89cAJaABSwBS8ACFrAELGAJWAIWsAQsdQfblNBlvv/+8eb2MP9PYAlYwBKwBCxgAUsCloAltYDOjXIBS8ASsCRgCVgCFrCAZRAELAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJwDIIkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkYBkEScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUuSgCVpMf0Fjxq7VyEj9fAAAAAASUVORK5CYII=",
// ./item_assets/items/ring_leaf_green.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NTE6NDktMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ5LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ5LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDpiNzIzMWI3NC1kNWJkLTQzZDMtOTViZi1kNGE0MWQ2ZTUzNjIiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6OGVkNDZjMjMtM2I0YS00ZDU2LTgxMTYtYzQ3YzMwZmE1MmFmIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6OGVkNDZjMjMtM2I0YS00ZDU2LTgxMTYtYzQ3YzMwZmE1MmFmIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo4ZWQ0NmMyMy0zYjRhLTRkNTYtODExNi1jNDdjMzBmYTUyYWYiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NTE6NDktMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDpiNzIzMWI3NC1kNWJkLTQzZDMtOTViZi1kNGE0MWQ2ZTUzNjIiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NDktMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Pl6J99kAAAbeSURBVHja7d0xbhNBFIBhFzkBSnok6jQIUSIh0UVKFVEgpUhJR5sbhMtwBnqOAH3O4Mamxn5WHm9n17O7X/GXluPJ7Ffs7Mxu9vv9RpLmkEGQBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCQByyBIApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJKAZRAkAUuSgCUJWJIELEkCliRgaaV9u3u/HzNjLGAJWAKWgAUsAUvAkoAlYAlYWg1Gu+eHUQOdgCVgCVgCFrAELAELWAKWgCVgaREre1Vkrq4um/Xx+s0/7X68S3X4uShzAVgCFrAELAELWAIWsIAlYAlYwBKwNBioND4RBgmcMliMHdQELGABS8ASsIAlYAlYwAKWQei3DDLb7faozOcioKqgjH0szZiomWfAErCAJWABC1jAApaABSwBS8ACloC1UpwioKo49QzUlKhBDFgCFrAELGABC1jAErCABSxgCVjAErCWCFQCp5NAjQhWjzi1RA1iwBKwgCVgAQtYwAKWgAUsYAFLp48x7hGnpYPVEjHzGljAAhawBCxgAQtYwBKwgCVgAQtYwBKwOsEp/cR6B2BBLEbMSiKwgAUsYAlYwAIWsIAlYAELWMACFrCAJWB1BFbqRacNwWrZ2gCLELOlB1jAAhawBCxgAQtYwBKwgAUsYM0ZqBROQ4AqgtXyN2dQc2PeE/LAAhawgAUsAQtYwAIWsIAFLGABC1jAAhawNA5YrXDqBCyoAQtYwAIWsAQsYAELWMASsIAFLGABC1jAErCm2XaThObth8+T1uN4rhEx23eABSxgAQtYAhawgAUsYAELWMACFrCABSxg6T/AygLy89efUl++PpWCGLCABSxgAQtYwAIWsIAlYAELWMAC1nrBquL0+vurUq0AixDrddznfGPeWfDAAhawgAUsAQtYwAIWsIAFLGABC1jAAhawdKKWOH36vSn1EmBWEoEFLAELWMACFrCABSxgAQtYwAIWsIAFLGABC1izBasVTi0/V0VsLmDNGbHsWfA9nMsPLGABC1jAAhawgAUsYAlYwAIWsJaBUwRUFaMsWNXvg9glsIAFLGABC1jAAhawgAUsYAELWMACFrCABSxgAWsJYGVRyWTlsA5WhAWwgAUsYAELWMACFrCABSwBC1jAAhawgAUsYAFrAWC12poDrGHbd6ZGDFjAAhawgAUsYAELWMACFrCABSxgAcuT7u3ByhzbsjSwxkQMWMACFrCABSxgAQtYwAIWsIAFLGABC1jAAhawgLWSJ92j3xxdOIcXV3RhLh0xYAELWMACFrCABSxgAQtYwAIWsIAFLGABC1jAAtYEiM35RarVl5Hunh+OmgtiQ1YOM4i9hD2cgAUsYAELWAIWsIAFLGABC1jAAtYUYFVuzLd80r2KU3STPQtWdNEdlUTs3Ki1BCsKWMACFrCABSwBC1jAAhawgAUsYAELWMACFrA0YMIPQSxTBqcMrBFQZZyyBYhVULt/vLk4rAewMrsC4AQsYAELWMASsIAFLGABC1jAAhawgAUsYAFLAy+AqAixTNUjYTIrgE1xOjNqmW0yzXGK/l5gAQtYwAIWsAQsYAELWMACFrCABawVwFYpewF3AdRIqGWrjnEGpwgocx9YwAIWsIAlYAELWMASsIAlYAELWMACljqGblEQzQk/x8QAS8ACloAFLAELWAIWsIAFLAELWALWOlYbQTR+cAKWgAUsAQtYAhawBCxgAQtYAhawBCyIqRFQ5hmwBCxgCVjAAhawgCVgAUvA0nmOswGTG+rAErCAJWAJWMACloAFLGABS8ACloClCVGbM2zZ32cuAEvAApaAJWABC1gCFrAELAELWAKWuoNtSugy33//eHN7mP8nsAQsYAlYAhawgCUBS8CSWkDnRrmAJWAJWBKwBCwBC1jAMggCloAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkYBkEScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUsSsAyCJGBJErAkAUuSgCVJwJIELEkCliQBSxKwJAlYkgQsScCSJGBJErAkAUuSgCVJwJK0mP4CeT4h04W3u1oAAAAASUVORK5CYII=",
// ./item_assets/items/ring_leaf_purple.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NTI6MzctMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjUwLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjUwLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDoyYzFjMzAxMC03MzhhLTRlNzctODhkYS1lZmVlZWIzYjAyZWMiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6MGM5YmUxNjMtM2EyZS00OThhLWE5MTQtZTM3Zjk5NjJjZDJhIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6MGM5YmUxNjMtM2EyZS00OThhLWE5MTQtZTM3Zjk5NjJjZDJhIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDowYzliZTE2My0zYTJlLTQ5OGEtYTkxNC1lMzdmOTk2MmNkMmEiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NTI6MzctMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDoyYzFjMzAxMC03MzhhLTRlNzctODhkYS1lZmVlZWIzYjAyZWMiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NTAtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Ptv1wYgAAAbeSURBVHja7d0xbtRAFIDhFBwhOQF1mghRIlFHokIUSCki0dAg2nSUXIWGM9BzBfqcYZtdanZflMfzjHdsf8VfrjY7GX+FxzO+OBwOF5K0hAyCJGBJErAkAUuSgCVJwJIELEkCliQBSxKwJAlYkgQsScCSJGBJErAkAUuSgCVJwJIELEkCliQBSxKwJAlYkgQsScCSJGBJErAkAUuSgCUJWAZBErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgCVJwJIELIMgCViSBCxJwJIkYEkSsCQBSxvt6/vXh54ZYwFLwBKwBCxgCVgClgQsAUvA0mYw2j/edw10ApaAJWAJWMASsAQsYAlYApaApVWs7FWRubq6bNbb65f/tP/5KtXx56LMBWAJWMASsAQsYAlYwAKWgCVgAUvA0mSg0vhEGCRwymDRO6gJWMACloAlYAFLwBKwgAUsgzBuGWR2u91Jmc9FQFVB6X0sTU/UzDNgCVjAErCABSxgAUvAApaAJWABS8DaKE4RUFWcRgZqTtQgBiwBC1gCFrCABSxgCVjAAhawBCxgCVhrBCqB05NAdQRrRJxaogYxYAlYwBKwgAUsYAFLwAIWsIClp48xHhGntYPVEjHzGljAAhawBCxgAQtYwBKwgCVgAQtYwBKwBsEp/cT6AGBBLEbMSiKwgAUsYAlYwAIWsIAlYAELWMACFrCAJWANBFbqRacNwWrZ1gCLELOlB1jAAhawBCxgAQtYwBKwgAUsYC0ZqBROU4AqgtXyN2dQc2PeE/LAAhawgAUsAQtYwAIWsIAFLGABC1jAAhaw1AesVjgNAhbUgAUsYAELWAIWsIAFLGAJWMACFrCABSxgCVjzbLtJQnPz5sOsjTieW0TM9h1gAQtYwAKWgAUsYAELWMACFrCABSxgAQtY+g+wsoD8+v2n1MfP30tBDFjAAhawgAUsYAELWMASsIAFLGABa7tgVXH6dP2lVCvAIsRGHfcl35h3FjywgAUsYAFLwAIWsIAFLGABC1jAAhawgAUsPVFLnL7d/Cj1HGBWEoEFLAELWMACFrCABSxgAQtYwAIWsIAFLGABC1iLBasVTi0/V0VsKWAtGbHsWfAjnMsPLGABC1jAAhawgAUsYAlYwAIWsNaBUwRUFaMsWNXvg9glsIAFLGABC1jAAhawgAUsYAELWMACFrCABSxgAWsNYGVRyWTlsA5WhAWwgAUsYAELWMACFrCABSwBC1jAAhawgAUsYAFrBWC12poDrGnbd+ZGDFjAAhawgAUsYAELWMACFrCABSxgAcuT7u3ByhzbsjaweiIGLGABC1jAAhawgAUsYAELWMACFrCABSxgAQtYwNrIk+7Rb44unOOLK7ow144YsIAFLGABC1jAAhawgAUsYAELWMACFrCABSxgAWsGxJb8ItXqy0j3j/cnLQWxKSuHGcSewx5OwAIWsIAFLAELWMACFrCABSxgAWsOsCo35ls+6V7FKbrJngUruuhOSiJ2btRaghUFLGABC1jAApaABSxgAQtYwAIWsIAFLGABC1iaMOGnIJYpg1MG1gioMk7ZAsQqqN093L44bgSwMrsC4AQsYAELWMASsIAFLGABC1jAAhawgAUsYAFLEy+AqAixTNUjYTIrgE1xOjNqmW0yzXGK/l5gAQtYwAIWsAQsYAELWMACFrCABawNwFYpewEPAVQn1LJVxziDUwSUuQ8sYAELWMASsIAFLGAJWMASsIAFLGABSwNDtyqIloSfY2KAJWABS8ACloAFLAELWMACloAFLAFrG6uNIOofnIAlYAFLwAKWgAUsAQtYwAKWgAUsAQtiagSUeQYsAQtYAhawgAUsYAlYwBKwdJ7jbMDkhjqwBCxgCVgCFrCAJWABC1jAErCAJWBpRtSWDFv295kLwBKwgCVgCVjAApaABSwBS8ACloCl4WCbE7rM99893L47zv8TWAIWsAQsAQtYwJKAJWBJLaBzo1zAErAELAlYApaABSxgGQQBS8CSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUsSsAyCJGBJErAkAUuSgCVJwJIELEkCliQBSxKwJAlYkgQsScCSJGBJErAkAUuSgCVJwJIELEkCliQBSxKwJAlYkgQsScCSJGBJErAkAUuSgCUJWAZBErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgCVJwJIkYElaTX8BSvO+kgpWE4IAAAAASUVORK5CYII=",
// ./item_assets/items/scroll.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6Mzg6NDctMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjUxLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjUxLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo4ZWNhYzA5Ny02MTllLTRmNDQtYjM2Zi0xZGQ4MmM5NzcxYWMiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6MzAyN2ViMzMtMmNkYy00NDIzLTg0OGMtY2RmZmY3M2Q3YmU0IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6MzAyN2ViMzMtMmNkYy00NDIzLTg0OGMtY2RmZmY3M2Q3YmU0Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDozMDI3ZWIzMy0yY2RjLTQ0MjMtODQ4Yy1jZGZmZjczZDdiZTQiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6Mzg6NDctMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo4ZWNhYzA5Ny02MTllLTRmNDQtYjM2Zi0xZGQ4MmM5NzcxYWMiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NTEtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Pgfc7NUAAAXtSURBVHja7d0/axRBGMBhV/IZBJuQIggpLBNsBIuItWBlgsUhpJAUQbCwSqOFjYVYBMQiGCs/QgohTb5B2pBSsLc7jX+KzI5mnOxuZvaep3O521z2jh/rm2FubjqdXgGowZxLAAgWgGABggUgWACCBQgWgGABCBYgWACCBSBYgGABCBaAYAGCBSBYAIIFCBaAYAEIFiBYAIIFIFiAYAEIFoBgAYIFIFiAYAEIFoBgAYIFIFgAggUIFoBgAQgWIFgAggUgWIBgAQgWgGABggUgWACCBQgWgGABCBYgWACCBSBYgGABCBaAYAGCBSBYgGABCBaAYAGCBSBYAIIFCBaAYAEIFiBYAIIFIFjVenT71rTE17V7cNiExx4+u3M1OHQ98tSv4YGPrz5/c437fW8EC0CwAAQLECwAwZpJ4QB4ZXmxitd5kQ/Nj3Nd6u9S6jXO1TTNuX9EmE6noxrMCxYgWACCBQgWgGARHVyvT1areO03bi54Awtwb/Kidezp/bvnPi82mK95EC9YgGABCBYgWHSj5nkV5QhnVm+21rLOE3tezXMtwQLcYQEIFiBYAII1cuGQ/fn2xEXhvyytbrSOpQzZj4+/nPuYhYVrSeeuZRAvWIA7LADBAgQLQLCAC0sZsKc+LzaIFywAwQIEC0CwxiO2E4OFovyP3EWiCBYgWACCBQgWgGABCBYgWACCBSBYgGDBH+/efmode/zkgQszsNgOC7lbJG++3msd872EAIIFCBaAYNWphJ0ZYvOjocXmVSmvy5zrl3B3htjODLGZUoqUXR5qnlcJFuAOC0CwAAQLECw6Verg2kA9X5dD8KZppuc9puYBu2ABggUgWACCBQjWiOweHLaGlUOvfu97pbvhebdi3znY59B7bAN1wQIEC0CwAAQLEKwRK2F7GUPxcg09YEewAMECECxAsDgVzqyGnlcBggUIFoBgAQgWIFj0KPf7/7rc5aHP86eeO3xcymNij+tyIe7R/k7rWGzLYotJBQsQLADBAhAsQLBGr4SdGFKkDIlTB9C5+j5/yrlzh+d9vk67NQgWgGABggUgWKTre1fSEnY9tfMqggUIFoBgAYLlEgCCBSMSLhS1SFSwAAQLECwAwQIQLECwAAQLQLAAwarE7sFha9FfuAtpiTuQxnT5lV657KaAYAEIFiBYAIIFIFiXqqtheQkD76EH/4b8ggUgWACCBQgWgGAVJFzVfmrole1jGhzPwhD8aH/nzL+bpml9hmybLFgAggUIFoBgAQgWIFgAggUIFoBgUY3Yrgt2RkCwAAQLECwAwQIQrMGEg+rUIXXutsLh+bvcnjj22vs+f58/L+fn/83S6saZf9uZQbAABAsQLADBqknuXCT3ebkzs6F/v5TX3vfPQ7AABAtAsADBAhCsjpXwlV5dqnkoXctrDxeJnrJQVLAABAsQLADBAhAsyHC0v9M61jTNmT/eGMILFoBgAYIFIFgAgvXbycmJdx4EC0CwAAQLEKy/iu2eMLQP7/e98xHrk1UX4Yd7kxetYxaKusMCECxAsAAEC2DwYKUM1A12y5X7xwjvKe6wAAQLECwAwQK4YLBiA3bD17rlvn+xYf3K8qILijssQLAABAugyGDNz8+7ojPo+fakdezl9vvWsRLnWpuv91rH7MzgDgtAsADBAhAsAMGiKCmDeItLESxAsAAEC0CwAMGCSlnVLlgAggUgWMDsBWv34LD1f/9wF9LY4kFmV/h5iO3oEJO7wDScWZlXucMCECwAwQIEC6CqYIWD+KZpWl8F9mZrzVXnp9RhemzBZwpDdsECECwAwQIEC2BUwYoNPQ3iGeqzhmABCBaAYAGClSt1rgX/+swgWACCBSBYgGABCBZA7cHyVyDAHRYgWACCBSBYgGABCBaAYAGCBSBYAIIFCBaAYAEIFiBYAIIFCBaAYAEIFiBYAIIFIFiAYAEIFoBgAYIFIFgAggUIFoBgAQgWIFgAggUgWIBgAQgWgGABggUgWACCBQgWgGABguUSAIIFIFiAYAEU7jtbn1xg5dbZaAAAAABJRU5ErkJggg==",
// ./item_assets/items/scroll_gold.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NDE6MTMtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjUyLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjUyLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDowYWRmYmZkZi0zYjhlLTQ5MTEtYTRmNS1mMGZhZjg1MDM3ZWQiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6NWQzZDkzOTQtM2JkOC00MGRkLWFlY2QtZTY0YTFlZjdhMTg2IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6NWQzZDkzOTQtM2JkOC00MGRkLWFlY2QtZTY0YTFlZjdhMTg2Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo1ZDNkOTM5NC0zYmQ4LTQwZGQtYWVjZC1lNjRhMWVmN2ExODYiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NDE6MTMtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDowYWRmYmZkZi0zYjhlLTQ5MTEtYTRmNS1mMGZhZjg1MDM3ZWQiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NTItMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Ps6U5JAAAAnuSURBVHja7d2/ihVXHMDxTZMq7VZhG5tEAhJF3EJRC98gIkiwsNjGyhRWvkD6VCn0ESzshDyBL5BeFnwLbzCBoDNn3Z+/PWfuOTOfC99Od68z936EOf8OdrvdgSSNkIsgCViSBCxJwJIkYEkSsCQBS5KAJUnAkgQsSQKWJAFLErAkCVhSj/14+addrVxPYEnAApYkYAFLApaAJQELWNKmcfrw/nEqYAFLApaAJQELWBKwgAUsaTGcXl1PBSxgScASsAQsYAFLAhawgCUBSy6Chuv3Jwe7aVevXDq3mjgBC1gSsAQsAQtYwJKABSxgScASsLQKoHanL0JNwXp6/8YsOAFLApaAJWABC1gSsIAFLKnGA/UoUBmwotkOGVgSsAQsAQtYwJKABSxgScASsNR1714f7CKVEMsUmQ1/VtP3BCxgCVjAErAELGABSwIWsIAlYAFLwFJXQKVfb+82LYJoZNQQYsASsIAFLAlYwAKWBCwBS8ACFrCkZktsImBdZCRvyR7dOp4FLGAJWMASsAQsYAFLAhawgKV+evjszjefFt0SZvZngmDNoGv4MP1jUaCABSwBC1gCloAFLGAJWMACFrAELGAJWKo+AhjdY3329wqolLBoCVR2VPDNy+ezgAUsAQtYApaABSxgCVjAAhawBCxgyUXQVy+xyR5s2hKsLE4nh0ehImBFEPOZApaABSxgScACFrAELGAJWOoHpxIqtcDKzliPzFb/2OnNe+d27faDWRnAIAYsAQtYwBKwgAUsYAlYwBKwBCxgAUsbn7EewakmWC23hPnjt19n/f3Xn7MgBiwBC1jAApaABSxgCVjAAhawBCxgAQtY+r/oyNq00shhrbJgtcYpUgSwEmKW9ABLwAIWsAQsYAELWAIWsIAFLJ2NU/qV3J44uyVMZrviKFBZnGoi5sE8sAQsYAFLwAIWsIAlYAELWMASsIAFLA22JUwUrOiZfPtu6RHAEg4QA5aABSxgAQtYwAIWsAQsYAELWAIWsIAFrI1uCZMFK7t8J1sPOGURs6QHWAIWsIAFLGABC1jAErCABSxgbbGHz+58Py17TmB2K5elgephxnr2AbsH88ACFrCABSxgAQtYwAKWgAUsYAELWMACFrCANdiM9ew5gT2ANdII4L7xWxqx7IoDYAlYwAIWsIAFLGABS8ACFrCAJWABC1jA6mUE8NtptXAqQbQ0WL3iVAuP2j+rxyU9M5yCh9wCC1jAAhawgAUsYAELWAIWsIAFLA/Uo0AtDdYo5wS2fCjeQ0s/mO8BMaAAC1jAApaABSxgAQtYwAIWsAQsYAELWBsrO9JWQqZmWbDWPmO9hNjIsNVCrAhR8PyAlohBBljAAhawgAUsYAELWMACFrCAJWABC1jA2hhQ6Vdg9O8iRT9Y+8apVyzWDNjHpvcUWMACFrCABSxgAQtYwBKwgAUsYAELWMACFrD2ssQmAlZ2D+2aWWJjmc+XEDs5PPosYAELWMACFrCABSxgAUvAAhawgLWuLWGyYNU8AzDzMH0LM9aBVa50T4EFLGABC1jAAhawgAUsAQtYwAIWsIAFLGABqylQ0T3WM9u47AOstR1sOsLv6wGx0j0tFcHpIisogAUsYAELWMACFrCABSxgAQtYwAIWsIAFLGAZARwCrCxOW1xisw9Qlv59GZyKQHWAE7CABSxgAQtYwAIWsIAFLGABC1hbAqsmTqWbuDRYtXCqCVRNCFqiMvLs9KY4FT7bPeAELGABC1jAAhawgAUsYAELWMACFrCABSxgAWvgGesRnJYGa+QtYVoitgWwojPUW81Y7wEnYAELWMACFrCABSxgAQtYwAIWsIAFLGABC1grGwFcEqxRtoTpAZ59/PtavvfSPXx6/0azIv859vqdBxawgAUsYAELWMACFrCABSxgAav3sjPDS6i1LHtO4ChbwlzkyzvKA+8IYlnIozh9eP/43EqvD6+uf1bpfZYaxQFgAQtYwAIWsIAFLGABC1jAAhawgAUsYAELWJVwSr+So3/R1j5jfZSZ573OYl8Sp1Ij4wQsYAELWMACFrCABSxgAQtYwAIWsIAFLGABa2GwIqNvPTQyTiPD08MhphmcSkBFcAIWsIAFLGABC1jAAhawgAUsYAELWMt2xvasIbCyM+L3fU7gyOfjjfIQvOZ7WnrGerTp7wcWsIAFLGABC1jAAhawgAUsYAELWMACFrCAtUGwvvvhl92nFcGqeN5fLZy2MALY4wz5Lc5Yj+BUAmpt544CC1jAAhawgAUsYAELWMACFrCABSxgAQtYwJp0/PPl3bTpTe0BrNLPPjk8mgWn9dXjEpsITmsECljAErCABSxgAQtYwAKWgAWsJcCK4PRvgZsT3cql5Yz1EljTfOH/a5RrZcY6sIAlYAELWMACFrCABSxgAQtYwAIWsIAFrE2CVbphpVrOWC91evPeuW0Rp8h1WRqxUXDawox1YAELWMACFrCABSxgAQtYwAIWsIAFLGABC1i1wKq4DCFbBKI3L5+Hunb7wWdFvqhrQ6xXsGrhZIkNsIAFLGABC1jAAhawgAUsYAELWMACFrCABaxuwcoik30PNaHLABZFbGSwSq+ll+a03MPKEhtgAQtYwAIWsIAFLGABC1jAAhawnEs4UhA7G6jIq9Ze92asA0vAAhawgAUsYAELWMACFrCABSwBC1jAAtZGENvCDPkMTjWBGgUnQAELWMACFrAELGABC1jAAhawBCxgAQtYwJKRxL2C1XKJTRYnS2yABSxgAUvAAhawgAUsAQtYwAIWxMZDrBZYZqwLWMACFrCAJWABC1jAAhawgCVgAQtYwAKWNj9DfskRwRJYZqwDS8ACFrCAJWABS8ACFrCABSwBC1jAApa6Gkm8CGLZbWNKQEXAgpOABSxgAQtYAhawBCxgAQtYwHIRINbiwXwEp6tXLs0q/ZttCSNgAQtYwAKWgAUsAQtYwAIWsFwEYAFLwFLXM+RrIhbBqQTU7vTFrBIqtfL5AZaABSwBS8ACloAFLGAJWAIWsAQsfbHSSFvrrWqyI4AzoN7enfXu9cEs8AhYwAKWgCVgAUvAErCABSwXYX1gZRF7dOt41snh0bmFcCoAVcKp+LPcZwELWMASsAQsYAlYApaA5SIAC1gClvYFVmn0LQpbpghOJaDgJGABC1gCloAFLAFLwAKWgAUsYAlYWg1iRWgyBZfYwEnAErAELAELWAKWgAUsAUtfi1gJlVp5oC5gCVgCloAFLAFLwAKWgCVgCViyNU2t2e+ur4AlYAlYAhawBCwBSwKWgCVgSRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAFLkoAlSdX6B19LA2GVUF0oAAAAAElFTkSuQmCC",
// ./item_assets/items/scroll_obsidian.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFvWlUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NDItMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjUzLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjUzLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDplOGMwNWI2YS0zYmRiLTRlNWUtYTM1Yy0yMTJjNTRkMTQ0ZDEiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6ZGM5ZjM0NmYtNmE2YS00MDI1LTg2NGItYjYyYTIxYTkyMjNjIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6ZGM5ZjM0NmYtNmE2YS00MDI1LTg2NGItYjYyYTIxYTkyMjNjIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDpkYzlmMzQ2Zi02YTZhLTQwMjUtODY0Yi1iNjJhMjFhOTIyM2MiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NDItMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDplOGMwNWI2YS0zYmRiLTRlNWUtYTM1Yy0yMTJjNTRkMTQ0ZDEiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NTMtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PiVoaCMAAAnxSURBVHja7d29bhRXGIBh0qRbyY1pIpcrBaWJEIsLEDR7CSwSiigo3JOCistIlYZLoEfKfeQGkLgLb+REivDsMf74fGb2nJnH0tthez2z+yDN+bu33+/vSVIPuQiSgCVJwJIELEkCliQBSxKwJAlYkgQsScCSJGBJErAkAUuSgCW12M8PftnXyvUElgQsYEkCFrAkYAlYErCAJS0ap8svb1IBC1gSsAQsCVjAkoAFLGBJk+H08VEqYAFLApaAJWABC1gSsIAFLAlYchHUXffv398PW61Wt1YTJ2ABSwKWgCVgAQtYErCABSwJWAKWZgHUdrsNNQTr7YvHB8EJWBKwBCwBC1jAkoAFLGBJNR6oR4HKgBXNdsjAkoAlYAlYwAKWBCxgAUsCloClpluv1/tIJcQyRWbD39TwNQELWAIWsAQsAQtYwJKABSxgCVjAErDUFFC73S7VZrMZtQiikVFDiAFLwAIWsCRgAQtYErAELAELWMCSRltiEwHrLiN5U/b66flBwAKWgAUsAUvAAhawJGABC1hqp1fvnv/wddEtYYb/JgrWELoxH6ZfFQUKWMASsIAlYAlYwAKWgAUsYAFLwAKWgKXqI4DRPdaH31dCpYTFmEBlRwU/fXh/ELCAJWABS8ASsIAFLAELWMACloAFLLkI+u4lNtmDTccEK4vTxelZqAhYEcS8p4AlYAELWBKwgAUsAQtYApbawamESi2wsjPWI7PVr/r8ZHtrD5+9PCgDGMSAJWABC1gCFrCABSwBC1gCloAFLGBp4TPWIzjVBGvMLWH++P23g/7+68+DIAYsAQtYwAKWgAUsYAlYwAIWsAQsYAELWPq/6MjasNLIYa2yYI2NU6QIYCXELOkBloAFLGAJWMACFrAELGABC1i6GafSGYCRstsTZ7eEyWxXHAUqi1NNxDyYB5aABSxgCVjAAhawBCxgAQtYAhawgKXOtoSJghU9k+/YTT0CWMIBYsASsIAFLGABC1jAApaABSxgAUvAAhawgLXQLWGyYGWX72RrAacsYpb0AEvAAhawgAUsYAELWAIWsIAFrCX26t3zn4ZlzwnMbuUyNVAtzFjPPmD3YB5YwAIWsIAFLGABC1jAErCABSxgAQtYwAIWsDqbsZ49J7AFsHoaATw2flMjll1xACwBC1jAAhawgAUsYAlYwAIWsAQsYAELWK2MAP44rBZOJYimBqtVnGrhUftntbikZ3j/oofcAgtYwAIWsIAFLGABC1gCFrCABSwP1KNATQ1WL+cEjvlQvIWmfjDfAmJAARawgAUsAQtYwAIWsIAFLGAJWMACFrAWVnakrYRMzbJgzX3GegmxnmGrhVjpvkfPDxgTMcgAC1jAAhawgAUsYAELWMACFrAELGABC1gLA6p0YGmkyOjfXYq+sY6NU6tYzBmwq4b3FFjAAhawgAUsYAELWMASsIAFLGABC1jAAhawjrLEJgJWdg/tmlliY5nPtxC7OD27FrCABSxgAQtYwAIWsIAlYAELWMCa15YwWbBqngGYeZi+hBnrwCpXuqfAAhawgAUsYAELWMACloAFLGABC1jAAhawgDUqUNE91jPbuBwDrLkdbNrD72sBsdI9LRXB6S4rKIAFLGABC1jAAhawgAUsYAELWMACFrCABSxgGQHsAqwsTktcYnMMUKb+fRmcSkC1gBOwgAUsYAELWMACFrCABSxgAQtYSwKrJk6lmzg1WLVwqglUTQjGRKXn2elj4lR6b7eAE7CABSxgAQtYwAIWsIAFLGABC1jAAhawgAWsjmesR3CaGqyet4QZE7ElgBWdoT7WjPUWcAIWsIAFLGABC1jAAhawgAUsYAELWMACFrCANbMRwCnB6mVLmBbgOcbfN+ZrL93Dty8ej1bkP8dWP/PAAhawgAUsYAELWMACFrCABSxgtV52ZngJtTHLnhPYy5Ywd/nw9vLAO4JYFvIoTpdf3txa6evy46NrlV5nqV4cABawgAUsYAELWMACFrCABSxgAQtYwAIWsIBVCafdbpcqO/oXbe4z1nuZed7qLPYpcSrVM07AAhawgAUsYAELWMACFrCABSxgAQtYwAIWsCYGKzL61kI949QzPC0cYprBqQRUBCdgAQtYwAIWsIAFLGABC1jAAhawgDVtpQ99FKzsjPhjnxPY8/l4vTwEr/mapp6xHm34+4EFLGABC1jAAhawgAUsYAELWMACFrCABSxgLRCsk5OT/deVIKp53l8tnJYwAtjiDPklzliP4FQCam7njgILWMACFrCABSxgAQtYwAIWsIAFLGABC1jAGnT+64P9sOFNbQGs0s++OD07CE7zq8UlNhGc5ggUsIAlYAELWMACFrCABSwBC1hTgBXB6d8CNye6lcuYM9ZLYA3zgf+vXq6VGevAApaABSxgAQtYwAIWsIAFLGABC1jAAhawFglW6YaVGnPGeqnPT7a3tkScItdlasR6wWkJM9aBBSxgAQtYwAIWsIAFLGABC1jAAhawgAUsYNUCq+IyhGwRiD59eB/q4bOX14p8UOeGWKtg1cLJEhtgAQtYwAIWsIAFLGABC1jAAhawgAUsYAELWM2ClUUm+xpqQpcBLIpYz2CVvqZemjPmHlaW2AALWMACFrCABSxgAQtYwAIWsIDlXMKegtjNQEW+au11b8Y6sAQsYAELWMACFrCABSxgAQtYwBKwgAUsYC0EsSXMkM/gVBOoXnACFLCABSxgAUvAAhawgAUsYAFLwAIWsIAFLBlJPCpYYy6xyeJkiQ2wgAUsYAlYwAIWsIAlYAELWMCCWH+I1QLLjHUBC1jAAhawBCxgAQtYwAIWsAQsYAELWMDS4mfITzkiWALLjHVgCVjAAhawBCxgCVjAAhawgCVgAQtYwFJTI4l3QSy7bUwJqAhYcBKwgAUsYAFLwAKWgAUsYAELWC4CxMZ4MB/BabVaHVT6m20JI2ABC1jAApaABSwBC1jAAhawXARgAUvAUtMz5GsiFsGpBNR2uz2ohEqtvH+AJWABS8ASsIAlYAELWAKWgAUsAUvfrDTSNvZWNdkRwCFOm83moPV6fRB4BCxgAUvAErCAJWAJWMACloswP7CyiL1+en7QxenZrUVwKgFVwqn0s9xnAQtYwBKwBCxgCVgCloDlIgALWAKWjgZWafQtClumCE4loOAkYAELWAKWgAUsAUvAApaABSxgCViaDWIlaDJFl9jAScASsAQsAQtYApaABSwBS9+LWAmVWnmgLmAJWAKWgAUsAUvAApaAJWAJWLI1TaVcXwFLwBKwBCxgCVgClgQsAUvAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSQKWJAFLkur1D6q3NcI5unDWAAAAAElFTkSuQmCC",
// ./item_assets/items/scroll_silver.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFvWlUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6MzUtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjU0LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjU0LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo4MWMzOWFjZS05MGE4LTQ4ZTUtOTlmMi04NTk3MThkNDZiYTYiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6NzU1OGI1NTktMjUyMS00MjQzLWEwOTgtYzQ4ODdkMzI3MzQ1IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6NzU1OGI1NTktMjUyMS00MjQzLWEwOTgtYzQ4ODdkMzI3MzQ1Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo3NTU4YjU1OS0yNTIxLTQyNDMtYTA5OC1jNDg4N2QzMjczNDUiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6MzUtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo4MWMzOWFjZS05MGE4LTQ4ZTUtOTlmMi04NTk3MThkNDZiYTYiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NTQtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PtDmrzEAAAnTSURBVHja7d2/ihVXHMBx0+QNtgrbR9IEEbdQtPERRNBgYbGFnSmsfAHBMlUQfAQrGyGFvQ+QxlLwLfaGTSC4c89mf/ndc2bOmflc+Hbq3p259yPM+Xdtt9tdk6QRchEkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUvqsR+v/7SrlesJLAlYwJIELGBJwBKwJGABS9o0Tmdfn6YCFrAkYAlYErCAJQELWMCSZsPp3c1UwAKWBCwBS8ACFrAkYAELWBKw5CJouG7cfbibFpl1XhMnYAFLApaAJWABC1gSsIAFLAlYApZWAdTHT59DTfF4/uDWXnAClgQsAUvAAhawJGABC1hSjQfqUaAyYEWzHTKwJGAJWAIWsIAlAQtYwJKAJWCp6x4/e7WLVEIs0yHnC07fE7CAJWABS8ASsIAFLAlYwAKWgAUsAUtdAZV9vX7zvmkRRKPQue/AErCABSwJWMAClgQsAUvAAhawpCZLbCJgHTKSN2dP7pzsBSxgCVjAErAELGABSwIWsIClfnr04t533xbdEmb6Z6JgTaFr+TD9sgfqJaCABSwBC1gCloAFLGAJWMACFrAELGAJWKo+AhjdY33690qolL70PcxYn+L04e3LvYAFLAELWAKWgAUsYAlYwAIWsAQsYMlF0P9eYpM92LQlWFmcTo+OQ0XAiiDmMwUsAQtYwJKABSxgCVjAErDUD04lVGqBlZ2xHpmtft6X2/evrHStMoBBDFgCFrCAJWABC1jAErCAJWAJWMACljY+Yz2CU02wWm4J89uvv+z15x+/7wUxYAlYwAIWsAQsYAFLwAIWsIAlYAELWMDSv0VH1qaVvoS1yoLVGqdIEcBKiFnSAywBC1jAErCABSxgCVjAAhawdDlO2Vd2e+LsljCZ7YqjQGVxqomYB/PAErCABSwBC1jAApaABSxgAUvAAhawNNiWMFGwomfyLd3cI4Cl9wAxYAlYwAIWsIAFLGABS8ACFrCAJWABC1jA2uiWMFmwsst3svWAUxYxS3qAJWABC1jAAhawgAUsAQtYwALWFnv04t4P07LnBGa3cpkbqB5mrGcfsHswDyxgAQtYwAIWsIAFLGAJWMACFrCABSxgAQtYg81Yz54T2ANYI40ALo1fD4hFApaABSxgAQtYwAIWsAQsYAELWAIWsIAFrF5GAL+fVgunEkRzg9UrTrXwqP1vjbCkJ3rILbCABSxgAQtYwAIWsIAlYAELWMDyQD0K1NxgjXJOYMuH4j0094P5HhADCrCABSxgCVjAAhawgAUsYAFLwAIWsIC1sbIjbaUPVs2yYK19xnp0lvfWECtdg+j5AS0RgwywgAUsYAELWMACFrCABSxgAUvAAhawgLUxoLKvyOjfIUU/WEvj1CsWawbsvOk9BRawgAUsYAELWMACFrAELGABC1jAAhawgAWsRZbYRMDK7qFdM0tsLPP5L8ROj44vBCxgAQtYwAIWsIAFLGAJWMACFrDWtSVMFqyaZwBmHqZvYcY6sMqV7imwgAUsYAELWMACFrCAJWABC1jAAhawgAUsYDUFKrrHemYblyXAWtvBpiP8vB4QK93TUhGcDllBASxgAQtYwAIWsIAFLGABC1jAAhawgAUsYAHLCOAQYGVx2uISmyVAmfvnZXAqAdUDTsACFrCABSxgAQtYwAIWsIAFLGBtCayaOJVu4txg1cKpJlA1IWiJysiz01viVPps94ATsIAFLGABC1jAAhawgAUsYAELWMACFrCABayBZ6xHcJobrJG3hGmJ2BbAis5QbzVjvQecgAUsYAELWMACFrCABSxgAQtYwAIWsIAFLGCtbARwTrBG2RKmB3iW+P1avvfSPXz+4FazIv859vqdBxawgAUsYAELWMACFrCABSxgAav3sjPDS6i1LHtO4Chbwhzy5R3lgXcEsSzkUZzOvj69stLr7N3NC0XPqBzFAWABC1jAAhawgAUsYAELWMACFrCABSxgAQtYlXDKvrKjf9HWPmN9lJnnvc5inxOnUiPjBCxgAQtYwAIWsIAFLGABC1jAAhawgAUsYAFrZrCiIyBLNzJOI8PTwyGmGZxKQEVwAhawgAUsYAELWMACFrCABSxgAQtY83bJRQ6BlZ0Rv/Q5gSOfjzfKQ/Ca72nuGevRpj8fWMACFrCABSxgAQtYwAIWsIAFLGABC1jAAtYGwTr5+fru20oXueZ5f7Vw2sIIYI8z5Lc4Yz2CUwmotZ07CixgAQtYwAIWsIAFLGABC1jAAhawgAUsYAHrCpzOm97UHsAq/dunR8d7wWl99bjEJoLTGoECFrAELGABC1jAAhawgCVgAWsOsCI4/V3y5tQEK/IwvQTWNF/4fxrlWpmxDixgCVjAAhawgAUsYAELWMACFrCABSxgAQtYB4KVnbFe6svt+1e2RZwi12VuxEbBaQsz1oEFLGABC1jAAhawgAUsYAELWMACFrCABSxg1QKr4jKElgebfnj7MtSNuw8vFPmirg2xXsGqhZMlNsACFrCABSxgAQtYwAIWsIAFLGABC1jAAhawugUri0zNQ1mzZQCLIjYyWKXX3EtzWu5hZYkNsIAFLGABC1jAAhawgAUsYAELWM4lHCmIXQ5U5FVrr3sz1oElYAELWMACFrCABSxgAQtYwAKWgAUsYAFrI4htYYZ8BqeaQI2CE6CABSxgAQtYAhawgAUsYAELWAIWsIAFLGDJSOKiYLVcYpPFyRIbYAELWMASsIAFLGABS8ACFrCABbHxEKsFlhnrAhawgAUsYAlYwAIWsIAFLGAJWMACFrCApc3PkJ9zRLAElhnrwBKwgAUsYAlYwBKwgAUsYAFLwAIWsIClrkYSD0Esu21MCagIWHASsIAFLGABS8ACloAFLGABC1guAsRaPJiP4FT6/UrZEkbAAhawgAUsAQtYAhawgAUsYLkIwAKWgKWuZ8jXRCyCUwmoj58+7xVFLJPPD7AELGAJWAIWsAQsYAFLwBKwgCVgqclI4iFb1WRHAKc4vX7zfq/Hz17tBR4BC1jAErAELGAJWAIWsIDlIqwPrCxiT+6c7HV6dHxlEZxKQEVwApSABSxgCVgCFrAELAFLAhawgCVgaVGwSqNvLWeQR3AqAQUnAQtYwBKwBCxgCVgCFrAELGABS8DSahArQZPJEhsBS8CSgAUsYAlYAhawBCy1QqyESq08UBewBCwBS8ACloAlYAFLwBKwBCzZmsYZgAKWgCUBS8ASsAQsYAlYApYELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJHXXX88sWOQkC9BzAAAAAElFTkSuQmCC"
  ];
};
