// list of items, cannot exceed 256
// first (index 0) is empty
module {
  public let elements : [Text] = [
  ];
};
