module {
  public let elements : [Text] = [
// ./item_assets/weapons/blades_of_duality.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6NDY6MjEtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjE1LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjE1LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo0OGUwZTg2NC0xMDUyLTQwNzMtYjUwOS0wY2QyZjA1ZTY1M2EiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6OTQzNjI1ZDktY2ZjMi00ZTUzLWJjNDktNTMyZTA0NzYzODA4IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6OTQzNjI1ZDktY2ZjMi00ZTUzLWJjNDktNTMyZTA0NzYzODA4Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo5NDM2MjVkOS1jZmMyLTRlNTMtYmM0OS01MzJlMDQ3NjM4MDgiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6NDY6MjEtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo0OGUwZTg2NC0xMDUyLTQwNzMtYjUwOS0wY2QyZjA1ZTY1M2EiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MTUtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PvloX6UAAAfzSURBVHja7d0xbhNBFIDhlFwEwQFAokFcIXVEg9KARIrcIhJHQFyBCmqo0nAFem6BSYnHz/Hb8cx6vfNF+rvYCHvzFTszby82m82FJJ1DPgRJwJIkYEkClqRx+3J7v/k/YEkCFrAkAUsSsIAlCVjAkoZGJur5s6epytfdXF8/Kcv8e72x88VLwAKWJGABSxKwJAELWJKOxugBjJuyWrCuPtztdAiwKQFLAhawgCUBC1iSgAUsCVjAkjTMKmEEVtnFAw1lc+MELAlYwJIELGBJAhawpPPHKOr9q49bfb+8SwUsScAClgQsYEkCFrAkAQtY0jAQZXCaAlRPsHrC5iKSgAUsScAClgQsYEkCFrCkgTHqtfq3D6c3r19ulX0dsCRgAQtYErCAJQlYwJLcUO+xY73EKQpYkoAFLAlYwAKWBCxgSQIWsKRVY7QmsOZ+VqGLUQIWsCRgAQtYErCAJQlYwJLgdPSxm+iBqBmgMjhFQLX+PwJLAhawJGABC1gSsIAFLAlYwJKAdRKc9gEFLGBJwAKWBCxgAUsCFrAk9UCsdsd6BqwMfm8vr3ZqvYu9F07AkoAFLAlYwAKWBCxgAUsCFrCkFaADrPkhApYELGBJwAIWsCRgAQtYErCAJTlyM/nYTYRT5mhO9kjPmnACloAFLGBJwAIWsCRgAQtYAtbpRsdkEIveqyxzQ32Ju9WBJQELWBKwgAUsCVjAApYELGBJENsqsxN939z1Gpyi17UcE3Mu35eLVsACFrAkYAELWBKwgCUBC1jAklawApiBKANWdiWxFU5r+55d7AIWsIAlAQtYwJKABSwJTvtvqGdunmfGGGdGwhyzY7328wOWBCxgAUvAAhawJGABC1gSsIAFLGkSYtnd6S13rPd8TuDad7UDS8ACFrAkYAELWBKwgAUsAQtYwJIWtEpYe5ym9ohNZu66IzbAErCABSwJWMAClgQsYAFLY2CUxaIlWDUjYaKxMG6eA0vAAhawJGABC1gSsIAFLAELWMCSumCUBSuDRVQtWHPvWHdtAEvAAhawJGABC1gCFrAELAELWMCSZlsBzKzG1YLliA2wJGABC1gCFrCAJQELWMCSHgMrg1MEVAan7M30qJ471l0HwBKwgAUsCVjAApaABSwBS8ACFrCkRYFVu2O9diRMy7EwrgNgCVjAApYELGABS8ACloAlYAELWFKXWoJVc7zGERtgScASsAQsYMmHIGABC1gSsAQsDQdWWe0Rm2NW/2pme4ENWAIWsIAlAQtYwJKAJWDp/MqMgMlUu2PdDnVgScASsAQsYAlYAhawgCUBS8DSanD69PlbVdHqXqZWI2GABSwBC1gCloAFLGBJwBKwBCxgCVia3I/7201ZLU4/f/0+WHScJgMWiIAlAUvAErCAJWAJWMAClsZAZt9rM+9V4hTtMs+Alb3BXjvaBU7AErCAJWAJWMASsIAFLGABS8ACloClLsjUvle0Aph5TmBUDU4SsIAFLAFLwAKWgCVgScACFrAELJ0UrCxi5e9EgERg/f36YqsIp+h1cBKwgAUsAUvAApaAJWABS8CC0wGwDv5kwcrkhrqABSxgCVgCFrAELAELWAIWsIAlYGktK4I7P9F4l3K1r/b5f3ASsAQsCVjAApaAJWABS8ACFrAkYM2GTOdRMjmc/rzbrQAr/J2gEqeW/2cJWMACloAlYAFLwAIWsCRg9ceodrRL7Q31apweip4LWNYSLKgJWMACloAlYAFLwAIWsIAlYAELWAIWnCbNSm8JVmYFsCVOLcFq+fxECVjAApaABSxgAUvAAhawBCwfArCAJWANOtql+0iYBE7R6zIYAUvAAhawgCVgAQtYApaABSwBC1g9dqxHyGTfqwYnQAlYwAKWBCxgAUvAAhawgCVgAQtYErBOClbLHeuZ1b80fh1xApaABSxgCVgCFrAELGABC1gCFrCAJWABavFHbGrBijCCk4AFLGABS8ACFrAELB8CsIAlYAELWBKwFr0C2PuITQYsGAlYwAIWsAQsYAFLAhawgCVgjQtWyx3rmWcCzn3z3B+EgAUsYEnAAhawBCxgAUsCFrCAJa0ArLn/cJb6YNOeq30udgELWMCSgAUsYEnAApYELGABSwLWo8j0XAHsfcTGcRoJWMACloAFLGBJwAIWsKTzBqt3S9yxDicJWMCSgAUsYEnAAhawJGABSwLWKnDK7liPMAphK7JjXQIWsCRgAQtYErCABSwJWMCSgHV2OPU+YhO9LvM7tWC5QCVgAUsCFrCAJQELWJLOH6yWO9ZrRhhHQMFJAhawJAELWBKwgAUsCVjAkoAFLGBJwAIWsCRgAUsCFrCAJQELWMCSRhkv03JMTPS6DFiZYzfGxEjAApYkYAFLAhawgCUBay6wjImRgAUsScAClgQsYAFLAhawJK0CrGqcAqAyOEXv5VmCErCAJQlYwJKABSxgScACliRgAUsCFrCAJQELWJKABSwJWBMgWipYLcfEwEkCFrAkAQtYErCABSwJWMCSNAtYs4+SSdZyBRBYErCAJQlYwJKABSxgScAClqRhwOqJE6AkYAFLErCAJQELWJKABSxJqwErCk4SsIAFLAlYwJIELGBJwFo6YsCSgAUsYEnAApYkYAFLAhawJK0SrN6wRT9ms0vAApYkYAFLErCAJQELWJKGBusEK46+fAlYwJIELGBJApYkYAFL0rhgSZIPQRKwJAlYkobtHwJUO9bOqQ/9AAAAAElFTkSuQmCC",
// ./item_assets/weapons/bleach_katana.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6NTQ6MTUtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjE2LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjE2LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo4N2E2N2YxZS0yNmY5LTQyOWUtOTlmZi00OWNiZTMxMDY5MzkiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6MDE2YWQ0OTctNzg3Mi00MzY0LWIxNzUtZmI4YzgzNWE3ZTQ2IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6MDE2YWQ0OTctNzg3Mi00MzY0LWIxNzUtZmI4YzgzNWE3ZTQ2Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDowMTZhZDQ5Ny03ODcyLTQzNjQtYjE3NS1mYjhjODM1YTdlNDYiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6NTQ6MTUtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo4N2E2N2YxZS0yNmY5LTQyOWUtOTlmZi00OWNiZTMxMDY5MzkiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MTYtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Ph302rsAAAWdSURBVHja7d2xaltnFMDxewOFtnRIF2eIoy2WQonBCI9GSx+mD1LyDHmBQpbMXbqEjsUEDCV2Ch3iQonpEDp0vUXb1fedoOOb2Lqyfj84qw0S/IePw9G9rusaY4zZhrnXAGwJwQIEC0CwYAPatu3682R2UI1PSbAABAsQLADBAhAsGGB+dFiNh3jBAhAsQLAABAtAsADBAhAsQLAABAtAsGBzTl+fVWP7XbAABAsQLADBAhAsQLAABAsQLADBgi1T/gbhcmbTx01/ECwAwQIEC0CwAAQLECwAwQIQLECwAAQLQLAAwQIQLECwYDdlLjO4ziBYAIIFCBaAYAEIFiBYAIIFIFiAYAEIFoBgAYIFIFgAgsVu+pyXGeZHh9Wcvj6r5s3527Yc34RgAYIFIFgAggUIFoBgAQgWIFgAggUgWOyqcqt9cXLclINgAQgWIFgAggW3JXOJAcECECwAwQIEC0CwoBA9sN/0/3QOWbAABAsQLADBAhAs7oTbfmBHsAAECxAsAMGC6+q6rl03PiXBAhAsAMECBAtAsAAECxAsAMECECxAsGBzMr9B+Cm/Q1ieQ45OIjuHLFgAggUIFoBgAQgWIFgAggUgWIBgAQgWgGABggUgWIBgwXht+jJDdJ3BtyJYAIIFCBaAYAEIFiBYAIIFIFiAYMEnin7Ca3Fy3PQHwQIQLADBAgQLQLCgED2w3+T/2384qSZzmcF1BsECECxAsAAEC0CwGJ3bfGBHsAAEC0CwAMGCIbqua9eNTwnBAgQLQLAABAsQLBih+dHhyrjMIFgAggUgWIBgAQgWd1bmNwiX8/7qw8o82LtfDYIFIFgAggUIFoxduSQaLYpaEhUsAMECECxAsAAEizsjsyQKggUIFoBgAQgWIFhQiC4xzKaPm/4Mtf9wUk3m/LFvRbAABAtAsADBYndF71U+FQQLECwAwQIQLECwIOG2H9jXnT52/liwAAQLQLAAwQIQLLZW13XtuvEpIViAYAEIFoBgMSaZ66LLySx2Zq6JWhIVLADBAhAsQLAABAtAsADBAhAsAMECBAtWDdlqX86T2UHXn8xWe7TZ7hsQLADBAhAsQLAABAtAsADBAhAsAMHiBmTOH39kSfSsnPnRYdOfzJKoRVEECxAsAMECECxAsKBpngYDggUIFoBgAQgWIFjshsxWe7TZXp4+Xk651R5ttttqR7AAwQIQLADBYp3yvcongmABCBYgWACCBSBYJGSWQhcnx9WcX/xRzZAl0WhR1LeCYAGCBSBYAIIFCBajEj2mR5P5W++vPlSTeYgHwQIQLECwAASLvvJtKnpjiq6ERpN5i8q8a/304mU1rokiWIBgAQgWgGABgsWd8GDvfjWRdY/w2Yd4ECwAwQIEC0CwAARrK3Vd1/bn1a+/NZnJPMRntuFdZ0CwAAQLECwAweK69h9Nq4lk3rUiQ688DL16CoIFCBaAYAEIFiBYjMrBd9+nZshy6VLm/DIIFiBYAIIFIFiAYDF6jyazrj+T6aIpZ3F1UU2k3JDPXnnIDAgWIFgAggUgWLuhfK+K3qwir/am1QyVvWhaTnkZdTm+UQQLECwAwQIQLECwGLUf3p1WE/nv38tq/rq8WJnooXzo+GYQLECwAAQLQLAAwWJjoq32Z19905RT+vGLb6uJrjWUD+zRI7tvAcECECxAsAAEi+t6PplXk1kS/ZzXGkCwAAQLECwAwQIQrFHLnD7+2Pnjckk0usLw9vdfqnFRAcECECwAwQIEC0Cwdlr2/DEIFoBgAQgWIFgAgsUamfPHEVvtCBaAYAEIFiBY3IR//v6zmugSw89ffr0y0c93gWABCBaAYAGCBSBYOy06axw9qJdjSRTBAhAsAMECBAtAsHba5bvztpzo8TwzPk0EC0CwAAQLECwAwQIQLECwAAQLIOt/HW0wXMEfNVkAAAAASUVORK5CYII=",
// ./item_assets/weapons/bow.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6MjM6MTUtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjE3LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjE3LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo1ZGMxNWJiNi00NGYxLTQxYWEtYjU2OS1iNzQ4NDJhNGJhYTQiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6MzI0NjBiNDgtZTE0Zi00NjUzLTg4OTAtM2IyZDQzOTQ5NDBlIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6MzI0NjBiNDgtZTE0Zi00NjUzLTg4OTAtM2IyZDQzOTQ5NDBlIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDozMjQ2MGI0OC1lMTRmLTQ2NTMtODg5MC0zYjJkNDM5NDk0MGUiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6MjM6MTUtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo1ZGMxNWJiNi00NGYxLTQxYWEtYjU2OS1iNzQ4NDJhNGJhYTQiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MTctMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Pj3uJhwAAAciSURBVHja7d2xbdtAFIBhA1khQpZIBpC6FAHcuBcMuHJlZARVHsA7uJUXyBBqNYWXUEwghXl6Bp8ZSiR1X/F3cnMUPwN8x9PV4XC4kqQ5ZBEkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScDq3WLx9fC++++LVL4MErCAJQlYwJKABSxJwAKWpKrBKnFq2m3WnQFLAhawJAELWJKABSwJWMCSVDVYEU7b2+VRwJKABSxJwAKWJGABSwLW3MCCkwQsYEkCFrAkAQtYErCAJalqsLI43V2vOnORJWABSxKwgCUJWJKABSxJwCqKMHrdvxz1/PTQCmISsIAlCVjAkgQsYEnAApYkYBVlcGrKfAZiErCAJQlYwJIELGBJwPpfnLLIZBDLQndKwKIjbqaQG0DAAhawJGABC1gCFrCAJQELWMCSKgArwqkvYtm/OyUMmR93HSPwCVjAApYELGABS8ACFrCAJWABC1iS42U+hVj0malO7cqic+yHbGz43IACFrCAJWABC1jAErCABSxpzmBlEbuk5ozfkNC5KQUsYAFLwAIWsIAlYAELWBKwgAUsAWtClRPBGkGe6lQyAx3EBCxgAUvAAhawgCVgAQtYwBKwgAUsAWtGgM0JsXPjNwXoolewjo4Cerz5UuZmBhawgAUsAQtYwAKWgAUsYAlYEKujc+/K7/tbk9HfuX7AAhawgCVgAQtYwBKwgAUsAQtYwAKWgGWH/EXA1hesCMPon0lZhNoH08Qf73PtgAUsYAFLwAIWsIAlYAELWAIWsIAFLAFrpKKbwrqc/miczA/mZiaJ0TTxDa1VmesHLGABC1gCFrCABSxgCVjAErAgpiHw6wIs+3D+gwfzv8pcB2ABS8ASsIAFLGABS8ACloAFLAFLwJoIYtbk9IhlJokRWJlJ4j/Efpe5DsACloAlYAELWMACloAFLAELWAKWgGWSWO0kMTtNzB5VY92BBSwBS8ACFrCABSwBC1gCFsQ01g759HHLxfHO1hxYwBKwBCxgAQtYwBKwgCVgAUvAErDskK8asQisCLrt7fKo3WbdKvqdRWsOLGAJWAIWsIAFLGAJWMASsIAlYMkimCRWNTksi+CJwOoCDGLAApZ1AZaABSxgAQtYAhawgAUsYAlYAhbEqgIrAgVYwBKwgAUsYAELWMACloAFLGABS3bIA8t1ABawgAUsYAlYwAIWsAQsYAlYwLImwAKWTBIr2fl+bsRcB2ABC1jAApaABSxgAUvAApaABSxgAQtYghiwgAUsAQtYAhawgAUsYAlYwAIWsAQxYAlYAhawgCVgAQtYwBKwgCVgAQtYwAKWHFVTJ2LAApaABSwBS8ACFrAELGABC1gCFrAELJkknhCsDGLOfQeWgAUsYAlYwAIWsAQsYAELWILY1BEDFrAELGABSwIWsIAlYAELWMASsIAFLKmqHfLAApaABSxgAUvAAhawJGABC1gCFrCABSyZJJ4Rsb5nwQMLWAIWsIAlAQtYwBKwgAUsYAliwAKWBCxgAUvAAhawgCVgAQtYErCABSzZIX+hu+HtfgeWgAUsYEnAAhawJGABC1gCFrCAJZkknvEIGmABS8ACFrAkYAELWAIWsIAFLEEMWMCSgAUsYAlYwAIWsAQsYAFLAhawgCXNbId8BjFgAUvAAhawJGABC1gSsIAFLAELWMCSTBKBBSwJWMACloAFLGBJwAIWsCRgAQtYqqXnp4dDGbCAJQELWMCSgAUsYAlYwAKWNDfEgAUsCVjAApYELAFLwAIWsCRgAQtY0nCA/Sm7f7z5WQYsYEnAAhawJGABSwIWsIAlAQtYwJIGeqXnDa1vZcAClgQsYAFLAhawJGABC1jS1BEDFrAkYAELWBKwgCUBC1jAkoAFLGBJJ0KsL1jZrDmwJGABSwIWsIAlAUvAkoAFLMkksQMxYAFLAhawJAELWBKwgAUsaWTE9mV9wbq7XrWyvsCSgAUsCVjAApYELGBZBAlYwJIgVkwSo93wJU5Nr/uXVtFngCUJWMCSgAUsYEnAApYkYAFLqroIrOg1nwgoYAFLAhawJAELWBKwgCVpLLAijErAyofwQz+In8uxN75EErCAJQlYwJKABSxJwAKWpEEQ69oNHyGWxWm3WbcCliRgAUsCFrAkAQtYkoAFLOliwYpe38m80pPBqWl7u2wFLEnAApYELGBJAhawJH0WscxD+KYIoy6cIqAiRJuAJQlYwJKABSxJwAKWJGABS7rISWJU9piYLqCmug6+DBKwgCUJWMCSgAUsScAClqTJwTYXoIAlAQtYkoAFLEnAApYELGBJErAkAcsiSAKWJAFLErAkCViSBCxJwJIkYEkSsCQBS5KAJUnAkgQsSQKWJAFLErAkCViSBCxJwJIkYEkSsCTNvr/RCSX16ptUWQAAAABJRU5ErkJggg==",
// ./item_assets/weapons/bow_gold.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6MzI6MjMtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjE4LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjE4LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDpjODBkODAxNS0yYmU1LTRmNmItOTU0Ni0yZTgwNTVkM2FiYmUiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6MWNiODY2NTgtY2Y3ZS00YzFlLWFjNzAtYzRjMTYyZTQxNmZkIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6MWNiODY2NTgtY2Y3ZS00YzFlLWFjNzAtYzRjMTYyZTQxNmZkIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDoxY2I4NjY1OC1jZjdlLTRjMWUtYWM3MC1jNGMxNjJlNDE2ZmQiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6MzI6MjMtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDpjODBkODAxNS0yYmU1LTRmNmItOTU0Ni0yZTgwNTVkM2FiYmUiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MTgtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PjfithQAAAdASURBVHja7d0xahtBFIBhQzrVFqlzgDQhpFAXQ8CNj+DKlckpfACfII2rBAypcxFdQY3RHTaWScAaPbHPy0q7q/mKv7PBmZW+wL7Z2bOmac4kaQpZBEnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsDr3+cun5nW/f5yl8mGQgAUsScAClgQsYEkCFrAkVQ1WidOmZn3RGrAkYAFLErCAJQlYwJKABSxJVYMV4rSa7QYsCVjAkgQsYEkCFrAkYE0MLDhJwAKWJGABSxKwgCUBC1iSqgYri9PPXx9ac5ElYAFLErCAJQlYkoAFLEnAKoowelo+7vRwf7vV9eViJxdeAhawJAELWJKAJQlYwJJUNVgZnDZlfgZiErCAJQlYwJIELGBJwHpL8/l5U5ZFJoNYFrpDAhYdcTOGfAEELGABSwIWsIAlYAELWBKwgAUsqQKwIpy6Ipb9vYPCkHi56xCBT8ACFrAkYAELWAIWsIAFLAELWMCSKng0p0/Eop8Z69RuB4LoRbF9NjB8voACFrCAJWABC1jAErCABSxpymBlEetadHzN0E0avx6h86UUsIAFLAELWMACloAFLGBJwAIWsASsEVVOBKfyd48Bv4NPJRPQQUzAAhawBCxgAQtYAhawgAUsAQtYwBKwJgTYlBA7Nn5jgC56BKvs5u7qXZkvM7CABSxgCVjAAhawBCxgAUvAglgdHXtXftd3TUa/5/oBC1jAApaABSxgAUvAAhawBCxgAQtYApYd8icBW1ewoqN/ov9MyiLU9kwTP77OtQMWsIAFLAELWMACloAFLGAJWMACFrAErIGKvhTWpd9Hgbq+MDczSYymic9oLcpcP2ABC1jAErCABSxgAUvAApaABTG9tQximRvzEWx7bsx/K3MdgAUsAUvAAhawgAUsAQtYAhawBCwBaySIWZPDI5aZJEZgZSaJ/xD7XuY6AAtYApaABSxgAQtYAhawBCxgCVgClklitZPE7DQxe1SNdQcWsAQsAQtYwAIWsAQsYAlYENNQO+SzYJXHO1tzYAFLwBKwgAUsYAFLwAKWgAUsAUvAskO+asQisKKz5pvVbLf1xVbRexatObCAJWAJWMACFrCAJWABS8ACloAli2CSeLJlXuYawhOB1QIYxIAFLOsCLAELWMACFrAELGABC1jAErAELIhVBVYECrCAJWABC1jAAhawgAUsAQtYwAKW7JAHlusALGABC1jAErCABSxgCVjAErCAZU2ABSyZJFay8/3YiLkOwAIWsIAFLAELWMACloAFLAELWMACFrAEMWABC1gCFrAELGABC1jAErCABSxgCWLAErAELGABS8ACFrCAJWABS8ACFrCABSw5qqZOxIAFLAELWAKWgAUsYAlYwAIWsAQsYAlYMkk8JFgJxJz7DiwBC1jAErCABSxgCVjAAhawBLGxIwYsYAlYwAKWBCxgAUvAAhawgCVgAQtYUlU75IEFLAELWMACloAFLGBJwAIWsAQsYAELWDJJPCJiXc+CBxawBCxgAUsCFrCAJWABC1jAEsSABSwJWMACloAFLGABS8ACFrAkYAELWLJD/kR3w9v9DiwBC1jAkoAFLGBJwAIWsAQsYAFLMkk84hE0wAKWgAUsYEnAAhawBCxgAQtYghiwgCUBC1jAErCABSxgCVjAApYELGABS5rYDvkMYsACloAFLGBJwAIWsCRgAQtYAhawgCWZJAILWBKwgAUsAQtYwJKABSxgScACFrBUSw/3t00ZsIAlAQtYwJKABSxgCVjAApY0NcSABSwJWMAClgQsAUvAAhawJGABC1hSf4D9Kbu5u/paBixgScACFrAkYAFLAhawgCUBC1jAknp6pOcZrfdlwAKWBCxgAUsCFrAkYAELWNLYEQMWsCRgAQtYErCAJQELWMCSgAUsYEkHQqwrWNmsObAkYAFLAhawgCUBS8CSgAUsySSxBTFgAUsCFrAkAQtYErCABSxpYMSWZV3Bur5cbGV9gSUBC1gSsIAFLAlYwLIIErCAJUGsmCTO5+c7lThtelo+bhX9DLAkAQtYErCABSwJWMCSBCxgSVUXgRU95hMBBSxgScACliRgAUsCFrAkDQVWhFEJWHkTvu8b8VM59saHSAIWsCQBC1gSsIAlCVjAktQLYm274SPEsjg164utgCUJWMCSgAUsScACliRgAUs6WbCix3cyj/RkcHppNdsKWJKABSwJWMCSBCxgSXorYpmb8C832SOMWnCKgCrfp/g/YEkCFrAkYAFLErCAJQlYwJJOcpIYlT0mpg2osa6DD4MELGBJAhawJGABSxKwgCXpaO2b7rU1lX+fiywBC1iSgAUsScCSBCxgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJIELEmT6y/XtoLlN7mWqAAAAABJRU5ErkJggg==",
// ./item_assets/weapons/bow_obsidian.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6Mzc6MTAtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjE5LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjE5LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDowZjhhZTY1Zi1mZDMwLTQyNGEtOWMxZC0yZDVjN2M3YTAxNTMiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6YWNjNDFlYTctN2FhNC00ZjA2LWFjM2MtNTUxZjlkZjI2NGE4IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6YWNjNDFlYTctN2FhNC00ZjA2LWFjM2MtNTUxZjlkZjI2NGE4Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDphY2M0MWVhNy03YWE0LTRmMDYtYWMzYy01NTFmOWRmMjY0YTgiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6Mzc6MTAtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDowZjhhZTY1Zi1mZDMwLTQyNGEtOWMxZC0yZDVjN2M3YTAxNTMiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MTktMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Pve2MkwAAAczSURBVHja7d2xbdtAFIBhA1nBQjptkEaluhQB3HAEVq4MT+EBvINrL5BFNIWXUKwgAczTE/hEUCKp+4q/kwH7KH0G9I7Hu/1+fydJS8giSAKWJAFLErAkCViSBCxJwJIkYEkSsCQBS5KAJUnAkgQsSQKWJAFLErAkCViSBCxJwJIkYEkSsCQBS5KANbj1er3/2mazSeXNIAELWJKABSwJWMCSBCxgSaoarBKnQ23b9gYsCVjAkgQsYEkCFrAkYAFLUtVgRTg1TXMUsCRgAUsSsIAlCVjAkoC1NLDgJAELWJKABSxJwAKWBCxgSaoarCxO2+22NxdZAhawJAELWJKAJQlYwJIErKIIo4/d+1Fvr0+d2oftUS68BCxgSQIWsCQBSxKwgCWparAyOB3KvAZiErCAJQlYwJIELGBJwDqn1ep+X5ZFJoNYFrpLAhYdcTOHfAAELGABSwIWsIAlYAELWBKwgAUsqQKwIpyGIpb9uUvCkHm46xSBT8ACFrAkYAELWAIWsIAFLAELWMCSKrg1Z0zEotfMdWpXFp1jP2ZTw+cDKGABC1gCFrCABSwBC1jAkpYMVhaxoUXH10zdkvEbEzofSgELWMASsIAFLGAJWMAClgQsYAFLwJpR5URwKb/3HPC79FQyAx3EBCxgAUvAAhawgCVgAQtYwBKwgAUsAWtBgC0JsWvjNwfooluwyh5fmm9lPszAAhawgCVgAQtYwBKwgAUsAQtidXTtXflDnzUZ/ZzrByxgAQtYAhawgAUsAQtYwBKwgAUsYAlYdsjfBGxDwYqO/on+mZRFqJ2YJv74mmsHLGABC1gCFrCABSwBC1jAErCABSxgCVgTFX0orMu4twINfWBuZpIYTRM/0dqWuX7AAhawgCVgAQtYwAKWgAUsAQtiOrcMYpkv5iPYTnwx/6vMdQAWsAQsAQtYwAIWsAQsYAlYwBKwBKyZIGZNLo9YZpIYgZWZJP5D7LnMdQAWsAQsAQtYwAIWsAQsYAlYwBKwBCyTxGonidlpYvaoGusOLGAJWAIWsIAFLGAJWMASsCCmqXbIZ8Eqj3e25sACloAlYAELWMACloAFLAELWAKWgGWHfNWIRWBFZ803TXNU27adoucsWnNgAUvAErCABSxgAUvAApaABSwBSxbBJPFmyzzMNYInAqsPMIgBC1jWBVgCFrCABSxgCVjAAhawgCVgCVgQqwqsCBRgAUvAAhawgAUsYAELWAIWsIAFLNkhDyzXAVjAAhawgCVgAQtYwBKwgCVgAcuaAAtYMkmsZOf7tRFzHYAFLGABC1gCFrCABSwBC1gCFrCABSxgCWLAAhawBCxgCVjAAhawgCVgAQtYwBLEgCVgCVjAApaABSxgAUvAApaABSxgAQtYclRNnYgBC1gCFrAELAELWMASsIAFLGAJWMASsGSSeEGwMog59x1YAhawgCVgAQtYwBKwgAUsYAlic0cMWMASsIAFLAlYwAKWgAUsYAFLwAIWsKSqdsgDC1gCFrCABSwBC1jAkoAFLGAJWMACFrBkknhFxIaeBQ8sYAlYwAKWBCxgAUvAAhawgCWIAQtYErCABSwBC1jAApaABSxgScACFrBkh/yN7oa3+x1YAhawgCUBC1jAkoAFLGAJWMAClmSSeMUjaIAFLAELWMCSgAUsYAlYwAIWsAQxYAFLAhawgCVgAQtYwBKwgAUsCVjAApa0sB3yGcSABSwBC1jAkoAFLGBJwAIWsAQsYAFLMkkEFrAkYAELWAIWsIAlAQtYwJKABSxgqZbeXp/2ZcAClgQsYAFLAhawgCVgAQtY0tIQAxawJGABC1gSsAQsAQtYwJKABSxgSeMB9rvs8aX5WQYsYEnAAhawJGABSwIWsIAlAQtYwJJGuqXnE63vZcAClgQsYAFLAhawJGABC1jS3BEDFrAkYAELWBKwgCUBC1jAkoAFLGBJF0JsKFjZrDmwJGABSwIWsIAlAUvAkoAFLMkksQcxYAFLAhawJAELWBKwgAUsaWLEdmVDwWoftp2sL7AkYAFLAhawgCUBC1gWQQIWsCSIFZPE1er+qBKnQx+7907Ra4AlCVjAkoAFLGBJwAKWJGABS6q6CKzoNp8IKGABSwIWsCQBC1gSsIAlaSqwIoxKwMov4cf+In4px954E0nAApYkYAFLAhawJAELWJJGQaxvN3yEWBantm07AUsSsIAlAQtYkoAFLEnAApZ0s2BFt+9kbunJ4HSoaZpOwJIELGBJwAKWJGABS9K5iGW+hP9bgFEfThFQ5fMU/wcsScAClgQsYEkCFrAkAQtY0k1OEqOyx8T0ATXXdfBmkIAFLEnAApYELGBJAhawJF2tU9O9vpby97nIErCAJQlYwJIELEnAApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCStLj+AD3/4mj2CxGLAAAAAElFTkSuQmCC",
// ./item_assets/weapons/bow_silver.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6Mjk6MzMtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjIwLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjIwLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDoxZDg3NzdhNi1hNGNhLTQ5NzgtYjMwMS05YmQwZWY0MTNhMmYiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6MDU5NDY3ZjItMDA1My00NzNhLThiNWEtMWYwODU5OTMyNGE5IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6MDU5NDY3ZjItMDA1My00NzNhLThiNWEtMWYwODU5OTMyNGE5Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDowNTk0NjdmMi0wMDUzLTQ3M2EtOGI1YS0xZjA4NTk5MzI0YTkiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6Mjk6MzMtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDoxZDg3NzdhNi1hNGNhLTQ5NzgtYjMwMS05YmQwZWY0MTNhMmYiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MjAtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Pj1+Q1AAAAdASURBVHja7d0xThtBFIBhpFwBK6fIBdyliEQBR0ApqFCKKE3SpME9F3BFQUXnKo2PwSm4xAZLiYTHz9rHau3d9XzF3xkJZu0PyW929qxpmjNJmkIWQRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIErM5dXl42b/v6/WcqbwYJWMCSBCxgScACliRgAUtS1WCVOG1artatAUsCFrAkAQtYkoAFLAlYwJJUNVgRTovl407AkoAFLEnAApYkYAFLAtbUwIKTBCxgSQIWsCQBC1gSsIAlqWqwsjj9+PW7NRdZAhawJAELWJKAJQlYwJIErKIIo5fnp50e7m+3ur6Y7+TCS8ACliRgAUsSsCQBC1iSqgYrg9OmzGsgJgELWJKABSxJwAKWBKz3NJudN2VZZDKIZaE7JGDRETdjyAdAwAIWsCRgAQtYAhawgCUBC1jAkioAK8KpK2LZnzskDJmHuw4R+AQsYAFLAhawgCVgAQtYwBKwgAUsqYJbc/pELHrNWKd2ZdE59n02NHw+gAIWsIAlYAELWMASsIAFLGnKYGUR61p0fM3QTRm/PqHzoRSwgAUsAQtYwAKWgAUsYEnAAhawBKwRVU4Ep/J7jwG/Q08lM9BBTMACFrAELGABC1gCFrCABSwBC1jAErAmBNiUEDs2fmOALroFq+zm7upDmQ8zsIAFLGAJWMACFrAELGABS8CCWB0de1d+12dNRj/n+gELWMACloAFLGABS8ACFrAELGABC1gClh3yJwFbV7Cio3+ifyZlEWp7pomf3ubaAQtYwAKWgAUsYAFLwAIWsAQsYAELWALWQEUfCuvS761AXR+Ym5kkRtPEV7TmZa4fsIAFLGAJWMACFrCAJWABS8CCmN5bBrHMF/MRbHu+mP9S5joAC1gCloAFLGABC1gCFrAELGAJWALWSBCzJodHLDNJjMDKTBL/IfatzHUAFrAELAELWMACFrAELGAJWMASsAQsk8RqJ4nZaWL2qBrrDixgCVgCFrCABSxgCVjAErAgpqF2yGfBKo93tubAApaAJWABC1jAApaABSwBC1gCloBlh3zViEVgRWfNL5aPOy1X662i5yxac2ABS8ASsIAFLGABS8ACloAFLAFLFsEk8WTLPMw1gicCqw0wiAELWNYFWAIWsIAFLGAJWMACFrCAJWAJWBCrCqwIFGABS8ACFrCABSxgAQtYAhawgAUs2SEPLNcBWMACFrCAJWABC1jAErCAJWABy5oAC1gySaxk5/uxEXMdgAUsYAELWAIWsIAFLAELWAIWsIAFLGAJYsACFrAELGAJWMACFrCAJWABC1jAEsSAJWAJWMACloAFLGABS8ACloAFLGABC1hyVE2diAELWAIWsAQsAQtYwBKwgAUsYAlYwBKwZJJ4QLAyiDn3HVgCFrCAJWABC1jAErCABSxgCWJjRwxYwBKwgAUsCVjAApaABSxgAUvAAhawpKp2yAMLWAIWsIAFLAELWMCSgAUsYAlYwAIWsGSSeETEup4FDyxgCVjAApYELGABS8ACFrCAJYgBC1gSsIAFLAELWMACloAFLGBJwAIWsGSH/Inuhrf7HVgCFrCAJQELWMCSgAUsYAlYwAKWZJJ4xCNogAUsAQtYwJKABSxgCVjAAhawBDFgAUsCFrCAJWABC1jAErCABSwJWMACljSxHfIZxIAFLAELWMCSgAUsYEnAAhawBCxgAUsySQQWsCRgAQtYAhawgCUBC1jAkoAFLGCplh7ub5syYAFLAhawgCUBC1jAErCABSxpaogBC1gSsIAFLAlYApaABSxgScACFrCk/gD7U3Zzd/W5DFjAkoAFLGBJwAKWBCxgAUsCFrCAJfV0S88rWh/LgAUsCVjAApYELGBJwAIWsKSxIwYsYEnAAhawJGABSwIWsIAlAQtYwJIOhFhXsLJZc2BJwAKWBCxgAUsCloAlAQtYkkliC2LAApYELGBJAhawJGABC1jSwIg9l3UF6/pivpX1BZYELGBJwAIWsCRgAcsiSMAClgSxYpI4m53vVOK06eX5aavoNcCSBCxgScACFrAkYAFLErCAJVVdBFZ0m08EFLCAJQELWJKABSwJWMCSNBRYEUYlYOWX8H1/ET+VY2+8iSRgAUsSsIAlAQtYkoAFLEm9INa2Gz5CLIvTcrXeCliSgAUsCVjAkgQsYEkCFrCkkwUrun0nc0tPBqdNi+XjVsCSBCxgScACliRgAUvSexHLfAm/KcKoDacIqPJ5iv8DliRgAUsCFrAkAQtYkoAFLOkkJ4lR2WNi2oAa6zp4M0jAApYkYAFLAhawJAELWJKO1r7pXltT+ftcZAlYwJIELGBJApYkYAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkiRgSZpcfwFtfHxHy4rN1QAAAABJRU5ErkJggg==",
// ./item_assets/weapons/diamond_spear.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6NTM6NDQtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjIxLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjIxLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo3OGFiODcxOS1hNjgyLTRkOTQtYTNhYy1jYmQxNDE2YzFiZjMiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6NzExNWJhNDMtNzhjYS00ZjZmLWFmOWYtZjI4MDU2OGEwNDc2IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6NzExNWJhNDMtNzhjYS00ZjZmLWFmOWYtZjI4MDU2OGEwNDc2Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo3MTE1YmE0My03OGNhLTRmNmYtYWY5Zi1mMjgwNTY4YTA0NzYiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6NTM6NDQtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo3OGFiODcxOS1hNjgyLTRkOTQtYTNhYy1jYmQxNDE2YzFiZjMiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MjEtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PvKIN4wAAAacSURBVHja7d0xTuNAFIBhamoiThCRgjZIFFFukC4Sos0xqJEQN+EsHCqrdBA/8OyLbWzPZ+nrVsbrif7CMx5fHY/HK4ApcBMAwQIQLECwAHpSdOz2hwbBAgQLQLAAwRIsQLAAMfpyvL2/FhEsQLAABAsQLMECBAuoOk6lMSqJ0+LmpkGwAMECBEuwAMESLECwgGritN2sW2XjFDEwgGABgiVYgGABAnVpnE5Wd8tvBAsQLECwBAsQLMECBAuoegYwG6coUNk4CRYgWIBgCRYgWIIFgiVYwOhi1NUMYEmcokB1+f8zwCBYggUIlmABggVMO0Q/xWjIOHUdKMECwRIsQLAECxAswQLBEixgkJm9S7aAGXJLGMECwRIsQLAECxAswQLBEixgVDHKhmgMW8IIFgiWYAGCJVggWIIlWCBYggUVv97S5TF0jEriJFggWIIlWCBYgiVYCJZgCRZMK1ilK8iz+oxRNlBD78MuWCBYggWCJViCBYIlWIIFgiVYUHGwho5M3zOAggWCJViCBYIlWIIFgiVYIFiCJVgwqmBFr6oMqc84jTlQgoVgCZZggWAJlmCBYAmWYCFY+WBlryGKimAJFgiWYIFgCZZggWAJlmCBYAkWCFYiUH3PEs4pToKFYAmWYIFgCZZggWAJlmAhWIIlWFBxsLIzgNG5BEuwQLAECwRLsAQLBEuwBAvBujRYXcYpG6wpb3UsWCBYggWCJViCBYIlWIIFgiVYMPFARXHqe0/37LULlmAhWIIlWCBYgiVYIFiCJVgIlmAJFkwuWFGcpvIhVcECwRIswQLBEizBAsESLJjfKvbSOEWy3wXsk2CBYAmWYIFgCZZggWAJFgiWYAkWjD5Y2ViMgWCBYAmWYIFgCZZgIViCJVggWIIlWPBfHm6vj+eiqJQE65IZuZKPlv41wQLBEizBAsESLMFCsARLsOBvAvXx/Njw+fLU0OWD8hrjIFggWAgWgiVYggWCJViCBYKFYDHDGcCSOB3uF63MtgkWCBaChWAJFoKFYAmWYIFgIVhUHacoUCVxOjk/txAJFggWgoVgCRaChWAJlmCBYCFYVP+KTSZOUaCMgWCBYCFYCJZgIVgIFoIFQ61YL4mTQAkWCBaChWAJFoKFYCFYIFgIFlasJ1esR9dgbAQLBAvBQrAEC8FCsBAsECwEC6/YtAQq+jeCJVggWAgWgiVYCBaCJViChTiNacW6YAkWCBaChWAJFoKFYAmWYIFgIVhYsd7RljDRdUZ/z5gKFoIlWAgWgiVYCBaChWAhWIKFYDGqYE3lw6YlETPGgoVgCRaChWAJFoKFYCFYTM9ufzh+tbpbNkz5O4El1+53IFgIlmAhWAiWYAkWgiVYCBaCJVgIFhfH6WS7WbeKwlNijPdAsAQLwRIsBAvBEiwES7AES7AEC8ESLASLweIUzRJOJUYiJlgIlmAhWAiWYCFYCJZgCRbzi1MUqLnHCcFCsECwECwQLMESLAQLwQLB4tdAZeMUBcr9RbAQLBAswRIsBAvBAsFCsECwzAB6xQbBQrBAsBAsECzBEiwEC3ECwUKwQLAES7AQLAQLBAvBAsGa/4p1cUKwECwQLAQLBEuwBAvBQrBAsMwA2hIGBEuwQLAQLBAswRIsECzBAsHCKzYgWIIlWCBYggWChWCBYFmxLk4gWIIFgiVYggWCJVjuLwiWYIFgmQG0Yh0ES7AAwRIsECzBEiwQLMECwcIrNiBYgiVYIFiCBYKFYIFgjcvD7fXxnBXrIFiCJVggWIIFgiVYggWCJViAYCXi9PH82PD58vSNFesgWIIFCJZggWAJlmCBYAkWUH2wMnE6OdwvWpkBBMESLECwBAsES7AECwSrjwfq2ThF5xYsECzBAgRLsECwBEuwQLAEC5hFsLIr1kviFAVKnECwBAsQLMECwRIswQLBEixgFsHKxqnLGUA/DhAswQIES7BAsAQLmEWwejuiB95WrAOCJVggWIIFCJZggWAJlh8DVBWst/fXTkRBsWIdECxAsAQLECzBAsESLKDqYG0365QoMlkGGQRLsADBEixAsADB+i1YpVFZ3S1b7faHBoECwRIsQLAECxAswQLBEiygmmCVnqskYIIFCBYgWIIFCJZggWAJFjDnYHVGsADBAgRLsADBEixAsADBSojCkyVYIFiCBQiWYAGCJVggWF0/TB+CQQXBEixAsAQLECxAsAQLqHqlO4BgAYIFIFgAggUIFoBgAQgWIFgAggUgWIBgAQgWgJsATMY/gDeDHuPucBIAAAAASUVORK5CYII=",
// ./item_assets/weapons/dwarf_axe.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6NDk6MDctMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjIyLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjIyLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDphN2ZkZTBmMC0zYTFiLTRlZTUtYjc5Yy04ZGMzYjBkZWVhYTEiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6M2ZlYmUzN2QtM2IyMy00OTM0LTljZGUtZDdkOGZjOWQ1MzExIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6M2ZlYmUzN2QtM2IyMy00OTM0LTljZGUtZDdkOGZjOWQ1MzExIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDozZmViZTM3ZC0zYjIzLTQ5MzQtOWNkZS1kN2Q4ZmM5ZDUzMTEiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6NDk6MDctMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDphN2ZkZTBmMC0zYTFiLTRlZTUtYjc5Yy04ZGMzYjBkZWVhYTEiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MjItMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PogI1C0AAAgfSURBVHja7d09btRAGIDh1PSIE/BT0BKJAtGtFNEhCkRLFGm79DQ0SAgpd6AlF0DiCrScgkssoUvsL/Bldjw7tp/i7ZLdZNfzFJ4fH+12uyNJmkM+BEnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkkr68f1y12O+G2BJwBKwBCxgAUsCloAlAUs+BM0Oo89fPnXZk8cPR/lOgSVgAQtYErCABSwJWAKWlodTrxjVQsz3DiwBC1jAkoAFLGBJwBKwBCxgAUuaBKhSBF6+eJaq5mvVej8zicASsIAFLAlYwAKWgAUsYAFLwAIWsKRmM4A1saiJUa2/C1jAErCABSwJWMACloAFLGABS+vAqdeOroZTSa4hYAlYwAKWBCxgAUvAApaAJWABC1gC1CRHwkQQRDNrw3rAybUBLAELWAKWgAUsYAlYwBKwBCxgyYeg2c0AAgtYErCABSwBC1gCloAFLGBJwAIWsASnmWCUAcr1AiwBC1gCloAFLGAJWMASsNQ3WEs7FiaDJrCAJWABS8ASsIAFLAELWMACloAFLAFLTY6J2QeCljOCmfePcAIUsAQsYAlYAhawgCVgAUvAErCAJWBpMrDmgFP0Nzg6BlgCFrAELAELWAKWgAUsYMnRMb2tTnf8MbAELGAJWAIWsAQsAQtYwBKwgCVgaRFg9Xo2e8lRMlmwot/L1Ov1kQlYAhawgAUsYAELWMASsIAFLGAJWMACFrDg1ACnmmBN9Tp3OV4m0+nZdtRcjq4p3abVGjEDHFjAAhawBCxgAQtYAhawgCVgRYO89er3KaHL4nT+5njU14vtjaKfmcvxyx/PXz0aVnotRA3/Z2AJWMACloAFLGABS8ACFrCAJWABC1haJVhwinH62+9flzeKfiZ6rUPjNPX3XALYPogZ4MACFrCAJWABC1jAErCABSwBC1jAApaAVRms0i02WZwyYEVFvzclWD2cyQ8sAQtYwAIWsIAFLGAJWMACFrA0l+NlSoEqPcYlW8nN9LtgVHLTvWY9HEMNLAELWMACFrCABSxgCVjAAhawBCxgAQtYwGoAVuvn8UWvX2v2LwIri1N2RrOkHnECloAFLGABC1jAAhawBCxgAQtYAhawgGWAA2tPsFqfU57FqdbsXwRUKU49bGNqjVjN68MABxawgAUsAQtYwAKWgAUsYAliWcQOfezv6dl2NyxzdEwWrMwN9alvjLc8Ojr7+qU33YElYAELWAIWsIAFLAELWMACloAFLGBpcUUXaeuLrbQMPJvNyajM8TL7HOVy6BnAHle1A0vAAhawgAUsYAELWAIWsIAFLAELWMAymCH2j1r/TVewvB6W2WITgVV6xE0GrEODkp0B7AE2YAlYwAKWgAUsYAFLwAIWsIAlYAELWFKDogs52naT2U5TdVAEr9UDUHOZOZz07H4DR8ACFrAkYAELWAIWsIAlNQYqwim6eT4lTnMBq4dnFwJLwAIWsIAlYAELWBKwgAUsAQtYwAKWOpoBLH2waevjbUrBar3SvObZ7LVwmvwhugaXgAUsYAlYwAIWsAQsYAFLAhawgKWlFT1odFgpTq3BKh30U+PUw2xfj+f7G4ACFrCAJWABC1jAErCABSwpi1PpcwJLjjCeelD0sIJ8yvebM07AErCABSwBC1jAApaABSxgAUvAAhawtAqwaj0nsPX/cgiMnMMOLAELWMCSgAUsYAlYwAIWsAQsYAFLK91O0+uDTWsB1SsgrYHqdQYQWAIWsIAlYAELWMASsIAFLGDBKboxPvyZzOr0QzwncMpjYloDZcU6sAQsYAFLwAIWsIAlYAELWMASsIAFLC1wJXoGsNsQ6xGnzOA9xAryWvBkMVoSTsACFrCABSwBC1jAApaABSxgAQtYwAIWsNT+Cwwu0mirTOmDTTNbeOYC1pxaI0bAAhawgAUsAQtYwAKWgAUsYAFrOb1/en93vZ8f3o7KIpbBqUewsnAPmwtEa8UIWMACFrCAJWABC1jAErCABSxgAQtYwAKWmuJ0G1DDvr17PioaFKXnvC9pRrV1rmtgAQtYwAKWgAUsYAFLwAKWgAUsYAELWJoZTtFrRRlgApaAJQELWMASsHwIwAKWgKV9V6xHyNTEyfcgYAlYErCABSwBy4cALAlYApYELCvWrwUnAUvAkoAFLGBJwAIWsAQsAUsCFpwqbbGBk4AlYEnAAhawJGABC1gCloAlAcsWm0pbbHwHApaAJQELWMCSgAUsCViyYl0CFrCAJQELWBKwBCwJWMAClgQsK9YlYAELWBKwgAUsCVjAkoAFLGBJwLLFRhKwgCUBC1jAkoAFLEnAsmJdAhawgCUBC1iSgAUsCVjAApYELCvWJWABC1gSsIAFLAlYwJKABSxgScCyxUYSsIAlAQtYwJKABSxJ6wTLinUJWMAClgQsYEkCFrAkYAELWBKwrFiXBCxgScACFrAkYAFLErCAJQGrL5xssZGABSxgScACliRgAUsCVqs2m5Pd9Y4f3BsV3Ty3Yl0CFrAkAQtYkoAFLAlYwJIErP+AdXq2HRUhZsW6BCxgSQIWsCQBC1gSsIAladVgDXGKgIp+JirCCE4SsIAlCVjAkgQsYEnA2vsNA1Rq4QQoCVjAkgQsYEkCliRgAUvS6le6g0gSsCQBC1iSgAUsScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSZIPQRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUuSbu8PDnRKPHjBumQAAAAASUVORK5CYII=",
// ./item_assets/weapons/flame_katana.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6NDQ6MDgtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjIzLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjIzLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDoyMmE4OTQzNi0xODBjLTRhOTAtYjQzMi1mMzNhODJiYmYxM2QiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6NTVjMWUzNzItZGYxYy00NDIxLTg2MGYtOGJjYjUzNzgxYjM1IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6NTVjMWUzNzItZGYxYy00NDIxLTg2MGYtOGJjYjUzNzgxYjM1Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo1NWMxZTM3Mi1kZjFjLTQ0MjEtODYwZi04YmNiNTM3ODFiMzUiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6NDQ6MDgtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDoyMmE4OTQzNi0xODBjLTRhOTAtYjQzMi1mMzNhODJiYmYxM2QiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MjMtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PqH6JwgAAAZJSURBVHja7d0/i1xlFMDhe/cDmCYLWlmNM82C4E6x4LKMgpUoEYStglrJFvkAFsbK9AaENAp+gIR8gKBdiiQgBtYxabZTR1iX2O/V7fae9w3zZszOnzvPA6cbUsyGX/FyOLPRNE1ljDGrMBsVwIoQLECwAAQLECwAwQIQLECwAARrPfz14btNnLquk/FNgWABggUgWACCBQgWQXxg942AYAEIFiBYAIIFCBYFclvs8TMf//1PMoBgAYIFIFgAgrXsBv1eMq43gGABggUgWACCBQjW2ihZEj1jSRQEC0CwAMECECwAwQIEC0CwAMHyFQCC1UHf3n+czKymXW9wwQEECxAsAMECECxAsAAEC0CwAMECECxAsAAEC0CwAMECECwAwboQm3fv1XEOdraqOKPxUWtmtbc7TMbJGRAsQLAABAtAsADBAhAsQLAABAtAsADBAhAsAMECBAtAsFZbyQWHeL3hoi84+KsgWACCBSBYgGABCBaAYAGCBSBYAIIFCBaAYAEIFiBYAIK1WqZdbzib/eOTZGY16PdaE683uOCAYAEIFoBgAYIFIFgAggUIFoBgAQjWnJT8FFhumXRWcZHUMimCBSBYAIIFCBaAYAEIFiBYAIIFIFgLVLJMOhofJQMIFiBYAIIFIFiAYLFgLjggWACCBSBYgGABCNZaKTmjbPsdBAsQLADBAhCsdbK3O0zGIimCBSBYgGABCBaAYHVSyRnls9k/PmkNCBaAYAEIFiBYAILFEpi2+W77HcECECxAsAAEC0CwOiO3/R4/Ezffbb8jWACCBSBYgGDRZSVnlC2TIlgAggUIFoBgAQhWZ1yfTOrzk/uMZVIEC0CwAAQLECwAwWIJDfq9ZGy+I1gAggUIFoBg8SLiIunzlklH46NkQLAABAsQLADBAhAsFmzaIqllUgQLECxfASBYAIIFCBadkdt+P9jZquLYfEewAAQLECwAwWJd7O0Ok7FMimABggUgWACCBQgWnbV5914dZ9oiqWVSBAtAsADBAhAsAMFiCZRsv/uWECxAsAAEC0CwmGbaIunZ7B+fJAOCBSBYgGABCBaAYLFgg36vNc4oI1iAYAEIFoBgAYJFZ+XOKOc+t5Sb79fqJhkEC0CwAAQLECz4n0qukuaWSZs7wyaOb1OwAAQLQLAAwQIQLJbe9cmkjhM/MxofJfMyxQf2+seHVTI3q2QQLADBAhAsQLAABIv5CdcNmj8+S2bWf/rPyUkyJXLb7xsfPWzNc9yKk2zDu+ggWACCBSBYgGABCBZzc/9xMrmH+Lj5frCzVcWJZ5Rzp5RzD/Mlj/X1zernOE3TfB7HH1SwAAQLQLAAwaIDvmnq85O7glDyrnX51utVnJdp0O+15j9vxsmdTXbRQbAABAtAsADBAhAsFic8wr/IQ3ycL395P5nDn96eOrMqOZvcNE0dxx9dsAAECxAsAMECECzmJ/MQH08WZ+e172eawxuX0gkP86e/f5pMbov99PZ2axAsAMECECxAsFgfuQXMkpl88E51fr7a3Exm1vew+F5V+maVvfJQ18n4qwsWgGABggUgWACCxcLkfh4sfiZ30SG3FJpM5oG9ZJm1ulY3cbLXKBAsAMECBAtAsAAEi0XJPrBnziZf/uRZa0pOLecm+6BeIHfRITdOKQsWgGABggUgWHRP/ep3dTJXHkyd7H/IkgXQjB/eeCuZEt6rBAtAsADBAhAsAMFiJSXLpTtbVTIFcg/sV588SgbBAhAsAMECBAtAsOjuf7aC3xcs2TwvfWCPD/ODfi8Zv0EoWACCBQgWgGDBebn3qZJLCSWfyS2Tfl0/aw2CBSBYAIIFCBaAYEGB+MCee2T/onklGcukggUgWIBgAQgWgGCx1nIb8uPfnlZx4gN7ycM8ggUgWIBgAQgWzFPJe9Wsy6S+XcECECxAsAAEC0Cw6KySZdLcA7tlUsECECxAsAAEC0CwoEB8hL/65FEVp1T8zUNnlAULQLAAwQIQLADBYq3Nelo5txGf/ffvDJs4vnXBAgQLQLAABAsuQu6Cw6/vPW3N6e3tZOorD+o4vk3BAgQLQLAABAsQLFgbucfzwxuXkmlG263xwC5YAIIFCBaAYAEIFgS5x/OS8c0JFoBgAYIFIFgAggUIFoBgAQgWsIr+BdQg31wtw34lAAAAAElFTkSuQmCC",
// ./item_assets/weapons/golden_knuckles.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6NDU6MzctMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjIzLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjIzLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDoxYTU1Njc4OC1jMzhkLTQ1NjUtYWQ4MC1hNDNkYmI1MDA0YjQiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6ZTQ5M2UwODMtNWI5Yy00ZDI4LWIzYjktNDVjMGFmYTA0NWYzIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6ZTQ5M2UwODMtNWI5Yy00ZDI4LWIzYjktNDVjMGFmYTA0NWYzIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDplNDkzZTA4My01YjljLTRkMjgtYjNiOS00NWMwYWZhMDQ1ZjMiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6NDU6MzctMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDoxYTU1Njc4OC1jMzhkLTQ1NjUtYWQ4MC1hNDNkYmI1MDA0YjQiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MjMtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Pi/VegMAAAqBSURBVHja7d0xbhRJFIBhx+SI2IFXWsmWLO3KCQEJETGhMy7AAZDvQbo5exksEWxKwAVIsLSzWKyQ3FPWPN5U1VT1fMGfeabL3V2fpalx9clmszmRpBlyEiQBS5KAJQlYkgQsSQKWJGBJErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgCVJwJqm8y9fN7sydglYJj2wBCwBC1gCFrCMXQKWSQ8sAUuBCf7pbncjQDDz2CVgAQtYAhawgCUBC1jAErCcBGABS8BaIU4n7/+pVksEZh67BCxgAUvAAhawgCVgAQtYErDik7w0Uf/9+89q7UIgCkEUpxHHLgELWMASsIAFLGAJWMAClgQsYAFLwFrriWg4wTMI3JcZ90xjl4AFLGAJWMACFrAELGABSwIWsIAlYK2gbx9fbZZFJubtzWm1IscrjTMz7lHGbsIJWMACloAFLGABS8ACFrAkYAELWAIWnH729vVVtTII7IPTCGMHmIAFLGAJWMACFrAELGABC1gCVhmo7CQvTdSa49yFQBSCKE4jjt0H8wIWsIAlYAELWMASsIAFLGAJWMACloD1f6V9vJd9utsu+5DPyLe+fwWoZS0neAaB+zLjnmns2W/3Zx/4Gr0f7VEPLGABC1gCFrCABSxgAQtYwAIWsIAFLGBpCLCyOPXegxxY44LV+4GvUcRgASxgAQtYAhawgAUsYAELWMDSnGBFLnQWp97b+QLrMGPvfZ0jH8w/hhgsgAUsYAFLwAIWsIAFLGABC1gCFrCABSx1XyXMrv713H/8sZv70NucZL+1P8IWLdGxj3Cds4jBAljAAhawBCxgAQtYwAIWsIAlYAELWMBSU7BqrgD23H88enO3hqDWtjiHQCyD0wjXOfsvPffBAljAAhawBCxgAQtYwAIWsICl4wJr5m9mR7dprrWV88n3y7OrmlsP1/xdRrzOwAIWsIAFLAELWMACloAFLGABC1jAAhawNCxYpexBvsf+4wWMQhdwD8R67pE/E1hgABawgAUsAQtYwAIWsIAFLGAJWMACFrAErEHAiqzsZXEKX9TkGIAFLGABC1jAErCABSxgAQtYwAIWHI4BrAhgI2zpmwWrNzzdb4aKsI0AVuQb+RAAFrCABSwBC1jAAhawgAUsYAlYwAIWsDQNWFnEet/IpZt5bRi1hG2EP0yRa+raAQtYwAKWgAUsYAFLwAIWsAQsYAELWFodWBHEWu4//thqUQSn7PFqTsIRjpfd4qb3NTXBgQUsYAFLwAIWsIAlYAELWAJW7w/me29HXJoUpefVnX/5+qDsB9DZZxfu84F39niR9+69dbPJDCxgAQtYAhawgAUsAQtYwBKwgAUsYAlYB0Ls9uZ0q9BKYgGsZdlJX3PP+Chi2eNlzzGcBCxgAUvAAhawgCVgAQtYwBKwgAUsAWuFiLV8qGjNfdGzW9y0Pl7vB7WaqAIWsIAlYAELWMASsIAFLAELWMACloA1CGKl1apSF9eXD8pOyuy+6K33kO99vMg5h5OABSxgCVjAAhawBCxgAQtYOlawIhPl6tmTVG6YH0XOFbAELGABS8ACFrCAJWABC1jAErCABSwBaw2/0GLlKwrWm/OnD3r34myrtaMWhXt5rrJgtV6pFLCABSxgCVjAAhawBCxgAUvAAhawgCVgNQbsvixYy58p/Vx2BXKESr9z5DxEwcri9Pn5y82uRr3/Zh47sIAFLGABC1jAAhawgAUsYAELWMAaD7HMRC2BFfmZ7HvXfF3ptTXByn6gXprQd+8/7GwECGYeO7CABSxgAQtYwAIWsIAFLGABC1jAAhawgAUsYDVFbBZ4WoNVev9a+8OXJupfv/1RrZYIzDx2YAELWMACFrCABSxgAQtYwAIWsIAFLGABC1jAGmIlsdShV+iyr4u+tuYWMJEJXtrnPdsuBH4FgpnHDixgAQtYwAIWsIAFLGABC1jAAhawFIVt1mqeq5YTPIPAfccwdmAJWMACFrCABSxgAQtYwAIWsIAlYAELWMDS5H37+GqzLDIxI88zjBY5XmmcM48dWBKwgAUsAQtYwAKWgAUsYEnAAhawBKefvX19Va0MAtFGHfvaATPhBCxgAUvAAhawgCVgAQtYUhao7CQvTdSa49yFwK9AMOvY1/bBvAkoYAELWAIWsIAFLAELWMCSgAUsYCldaR/vZXfvP2yVfWZezW99l2o5wTMI3HcMY898uz/7/MTSPRm5j6N71IMBWMACFrAELGABC1jAAhawgCVgAQtYwFJVsLI49d6DHFjjgtV6r/nsH1VgAQtYwAKWgAUsYAFLwAIWsIA1Z5ELvQ9OPbfzBdZhxt572+YSYtHFImABC1jAApaABSxgAUvAAhawgAUsYAELWOq+SlgTp1b7jz92cx96m5N9vrU/y9h77jMfRSz6DXlgAQtYwAKWgAUsYAFLwAIWsIAFLGABC1hqWnYFMIpTyxWsyM3der/xWtviHGKv9AxOpet8cX35e6GzZS2vcxQxYAELWMACloAFLGABS8ACFrCABSxgAQtYGhKs1g/5rPWvJNE95LNFztXJ9ykQqdZe6TXHPst1BhawgAUsYAlYwAIWsAQsYAELWMfX2m/klpUgiv4+GcB675E/03XOHg8CwAIWsIAlYAELWMACFrCABSwBC1jAApaAVRms6MpeFqcMYDVXG4EFLGABC1jAErCABSxgCVjAAhawgAUsYAFLAwHWeuuTljdyb3h6VxO2EcCK/FtR1fNn0gMLWMACloAFLGABS8ACFrAEsc438towagnbLNe0NlDAAhawgAUsAQtYwAKWgAUsYAELWMACFrA0NWIt9ySP4BR575oTLlrvY0ZWF0e4pt0hN5mBBSxgAUvAAhawgCVgAQtYAhawgAUszbxVTcv907MPEI2Cknnv6DGzq2ifn7/cqvRQ0cjxWm9fc2icgCVgAQtYAhawgAUsAQtYwAKWWgN2e3O6VRa6LGLZrZVrHa9UCadSkeNlz/EsOAFLwAIWsAQsYAELWAIWsIAFLAELWMASxBo8OzC7EpbduiaLWMvnErZ+7uE02+6YlAIWsIAlYAELWMASsIAFLAlYwAKW1o5YabWqVKv9zns8cLXW8bKQX1xfbhU55zPjBCwBC1jAErCABSxgCVjAAhawdAiwrp492Znz+6PIuSrV8w8HsAQs5xdYwBKwgAUsAQtYwAKWgAUsYAFLDVbMsmC9OX+61dpRi8Lz7sXZg6LnannOW6+eAkvAAhawgCVgAQtYAhawgAUsAQtYwAKWGgP2GGIRsJYTtVR2BW2ESr9P5DxEwVoTTsASsIAFLAELWMACloAFLGABS4dArBZYvV9Xem3N12XHtbYP1IElYAELWBKwgAUsAQtYwAKWgAUsYEl7IrYsu2I2M1iR1x0jTsASsIAFLAlYwAKWgAUsYAFLwAIWsKQGqI24cljzdb0fCgssCVjAApaABSxgAUvAAhawJGABC1iC2GpzjYElYAELWBKwgAUsCVgCloAFLGBJErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsScByEiQBS5KAJQlYkgQsSQKWJGBJ0oj9B0vfYdwb+J4PAAAAAElFTkSuQmCC",
// ./item_assets/weapons/lu_bu_karma_dagger.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6NTA6MzAtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjI0LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjI0LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo1OWNkNDhiMy1lMDljLTRkZGYtOTM0Yy1jY2YwNWQ5MjU0YjAiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6ZGMzNTNmOTAtYjM1Yy00ZWFhLWJlMjUtMDEwMTQxMjFjOTFhIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6ZGMzNTNmOTAtYjM1Yy00ZWFhLWJlMjUtMDEwMTQxMjFjOTFhIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDpkYzM1M2Y5MC1iMzVjLTRlYWEtYmUyNS0wMTAxNDEyMWM5MWEiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6NTA6MzAtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo1OWNkNDhiMy1lMDljLTRkZGYtOTM0Yy1jY2YwNWQ5MjU0YjAiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MjQtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PucV5W0AAAgmSURBVHja7d0xbhNBGIZharoUiBNARZWCMkhUnIAC0VFxBw4A4ghcg+tFhnTYGSsf/86sd9ZP8XYmcgbPE8n/7uyzw+HwTJJmyCJIApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJKAZREkAUuSgCWFH+6/H+9/sybAkoAlYEnAErAELAFLApaAJXUCq5V1ApYELAFLAhawJGAJWBKwBCypANb9/f2jrBOwJGAJWBKwgCUBS8CSgCVgScAClgQsAUsCloAlAQtYErAELGm923B+/vp9FLCAJQFLwJKAJWAJWMAClgSsWm9fPj+c5v8UWAIWsIAlAQtYwJKAJWAJWMACljQEnuQ1n75+f9QsYLV+H4ABS8ACFrAkYAELWAIWsIAFLAELWMCSuk/2HkoeiLo3sL69e3WUSSKwBCxgAUsCFrCAJWABC1g2juYCq4XT3sFqdY2I2TgCFrCAJQELWMASsIAFLAlYwAKWdGZj3t59jKpMBFttAawqTsACloAFLGBJwAIWsAQsYAHLRhKwgAUs6b/BSieACVh7mggCC1gCFrCAJQELWMASsIAFLBtJl9msPXECFrAkYAELWAIWsIAFLAELWMCSgAUsYOmqjo6pApU0y9ExX968eFSCU+vfAUsCFrCAJWABC1jAErCABSwJWMACloC1uK0eHVMFqxqwJGABC1gCFrCABSwBC1jAks7Dk9Tz6JhZvmAfCZYr3YElYAELWAIWsIAFLAELWMCyKQUsYAFLO8Ap2ShVnFrTvj1d1d4CKr2K3fEywBKwgAUsAQtYwAKWgAUsYAFLwAIWsDT5tC/dFCMffpq8bqY1BhawBCxgAUvAAhawgCVgAQtYwNKyL8+rm2IkWEmz4JTCAydgAQtYwAKWgAUsYAFLwAIWsIAFLGABC1iaaDK1ZOOsDZZ1b08OgQUsYAELWMASsIAFLGAJWMAClk0PLGABC1haYaMsORO8gtMSoGY5h7267r0mgsACFrCABSxgCVjAAhawBCxgAQtYwAIWsIClhWdRVW+xWbJxqjhVzrB6aNaHn6bnWvXCqQWUfQQsYAELWMASsIAFLGABC1jAApZFuMQV0KelR8L03Di9wEoDFrCABSxgAQtYAhawgAUsYAELWMACFrCABSxgaQhYvc5cTzdAMk1sXU2dgJVMQc9NQvd0TIwHogILWMACloAFLGABC1gWFFjAAhawgAUsYMkibHhy2BOx6pSwNe3bIkQpmqe1sOj5hwJYwAIWsIAFLAELWMAClkUGFrCABayZwWp9SJMS6NKfdYrTLF+eV/8ApOsycrAxyzACWMACFrCABSxgAQtYwBKwgAUsYAELWMACFrB2h1O11rSv1Swbp9eV6OkfgJ4/KzlGyL4BFrCABSxgCVjAAhawgAUsYAlYwAIWsIClFSZYycQuPYf99Dz1LZ+pPgqsnrc/Vf+YAAtYwAIWsIAlYAELWMACFrCABSxgbWEz9TyaJAGqhdPMYFXBv8TxPElwAhawgAUsYAlYwAIWsIAFLGABC1jAAhawgKULgFWdTl0DWL2OdlkbJ0ABC1jAAhawBCxgAQtYwAIWsAQsYAELWMDSws1UPf+7ClbrQaettghWOhEcedtNT+iABSxgAQtYAhawgAUsYAELWMACFrD2BtbIY01aYO3pmJieeb4gsIAFLGAJWMACFrCAJWABC1jAAhawgCVgbQiskVe6JxsnPUv8GnFPfnb1LHb7AVjAAhawBCxgAQtYwAIWsIAlYAELWMASsBZuuLsfHx71+vP7o0bevpNu3rXBav3Orfew9kSw5wNs7QlgAQtYwBKwgAUsYAELWMACloC1RaASnB5KXtPzy/nki/8t4N5ah6cAG41YsnZwAhawgAUsAQtYwAIWsIAFLGAJWMACFrAErEEb7Cmc0ilh9ar50Zup1xXy1YlqMklsIZZOVEEELGABC1gCFrCABSwBC1jAAhawgAUsYAlYK+CUfNgTwFpAbXUd0mNUKoilYCUT1RQxYAELWMACloAFLGABS8ACFrCABSxgAQtYAtZGwKqepbTV22CqVcGqTFjT25iqt/S4xQZYwAIWsAQsYAELWAIWsIAFLGABa7tgrXHcylNDixZqve4cOHf3AJyABSxgAUvAAhawgCVgAQtYwAIWsIAFLAFrIsSuAayRDyxNpo0tsFprfHN7c1QLtdPXPGSDAwtYwAKWgAUsYAFLwAIWsAQsYAELWALWhhCbYRLV8yGtKUbVf5eglpy338KphR/AgAUsYAFLwAIWsIAlYAELWMAClubGNz0qugpWglj6PpOr5hPEfDEPLAELWAKWgAUsAQtYwAIWsAQsYAlYWg22njhVj7dJ3iewgCVgAUvAErCAJWAJWMACloAFLAFLmwdr9DE0vW51akGXnA8PLGAJWMASsAQsYAlYAhawgKXruUK+Wq/3lT7P0JfuwBKwgCVgCVjAErAELGABS8ACloAlFcBKnnFoLYElAUvAkoAlYAlYApYELAFLKk4zrRWwJGAJWBKwBCwBS8CSgCVgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLErAkCViSBCxJwJIkYEkSsCQBS5KAJUnAkgQsSQKWJAFL0m77AwRTL2w+d6/RAAAAAElFTkSuQmCC",
// ./item_assets/weapons/magic_staff_black.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6MDI6MTktMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjI1LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjI1LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo5NmFmM2NmOS02N2U1LTQ1NzctODk3OS01MjdlYmQwNTRmYjUiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6ZThkY2I4ZDktZWRiZC00NzlhLThhMzktYjM1MjM0ZjU4NzczIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6ZThkY2I4ZDktZWRiZC00NzlhLThhMzktYjM1MjM0ZjU4NzczIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDplOGRjYjhkOS1lZGJkLTQ3OWEtOGEzOS1iMzUyMzRmNTg3NzMiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6MDI6MTktMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo5NmFmM2NmOS02N2U1LTQ1NzctODk3OS01MjdlYmQwNTRmYjUiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MjUtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Pl1223wAAAaGSURBVHja7d0xb9NAGIDhzOwIuQKauaKyVAlUhMTigZGdlV/HrwwwMPTuK/nq2I7te4ZnS6TIvnuH3Pl8OJ1OB4AtcBEAwQIQLECwAAQLQLAAwQIQLADBAgQLQLAABAsQLADBAhAsQLAABAtAsADBAhAsAMECBAtAsAAECxAsAMECECxAsAAECxAsFwEQLADBgnl1XXc659ObV5NxzQULBEuwQLAES7BAsBAsECzBgt3GaRiGs6Lv/fzwuvLrx+ezhE6wQLAECwRLsAQLBEuwBAsES7Bgt3Hq+74yVcQyActqMWoGMoIlWIIFgiVYggWCJVggWIIlWLCSQI0N0XMRK2VXDueMWOnwZ4qXBAsES7AECwRLsAQLwRIswQLBEizBglkescmEKBunSBSM0pxREywQLMESLBAswRIsBEuwBAvWHazMH+xTBmr0JBwZNcECwRIswQLBEizBAsESLBAswRIsWP2K4JxxGis6OqbFiJkACJZgCRYIlmAJFoIlWIIFgiVYggVXWBG8xBoCJViChWAJlmCBYAmWYIFgCZZg4U/3/1njhBYswUKwBEuwQLAES7BAsATLBECwBEuw4KoTOnvueuYc9qV/uzgJFoIlWIIFgiVYggWCJViChWAJlmDBqiOWeWHpc6aa9FGMxr4kNROovd1TAxvBEizBAsESLMECwRIs2HuwspN+zmCFkzDxXsKsvd9TAxvBEizBAsESLMECwRIsECzBEiwQLAQLBEuwQLAES7BAsBAsECzBgu043j2czhEswQLBQrBAsBAsBEuwBAuuGafMewmj7y19vAyChWAJlmCBYAmWYIFgIVgIlmAJFqwqUNG56H3fV8pgRZ+JItbisS2CBYKFYCFYgiVYIFiCJVggWAgWja4ARo/TRKuCUaBKUZyi3+DeCBYIFoKFYAmWYIFgIViI00t2rGePhMnEqeu6insjWCBYCBaCJViCBYKFYIFgIVjsYsd6Jlhjj4QRJ8ECwUKwECzBQrAQLMESLBAsBAuP2BSrfZk4RYFybIxggWAhWAiWYCFYCJZgCRYIFoJFU4/YjD3DKloBFCzBAsFCsBAswUKwECzBEiwE6p/sn+eZHetRoDIxEizBAsFCsBAswUKwECzBEiwQLASLpnesR8fL3L47VjLhiQKVWV10jwULwRIsBAvBEizBAsFCsBAswUKw2OQjNo/3X56IAnLT3VSqQRt8b+wjPe67YCFYgoVgIViCJVggWAgW2zLlewLH7lhPDVrBEiwQLAQLwRIsBAvBEizBQrAEC8Fi7YGacsf6VHG6JFjiJFgIlmAhWAiWYCFYCJZgCRaCJVgIFrOs9kWiQM35YtPJBq1gCRaCJVgIFoIlWAgWgiVYgsXm45QJUWTsjvX3b28riw9ku9gFC8ESLAQLwRIsBEuwBEuwBAvBEiwEizl2p18SqNKcO9ZBsARLsBAsBEuwECwECwRLsAQLwWL1K4CZEEWWfsQGBEuwBAvBQrAEC8FCsECwxOmlgXIfECwECwRLsAQLwUKwQLAQLBCspnasT7kC6D4gWAgWCJZgCRaC5SIIFggWggWCJVjihGAhWCBYCBYIlmAJFoLFhnaxixOChWCBYAmWYIFgCZZgIVgIFgjWbh3vHk6lKXewixOChWCBYAmWYIFgCZZgIVgIFghWM4EahqEiWCBYgiVYCBaCBYIlWIIFgiVYIFgkVgCjQGWC5bEbECzBAsFCsECwBEuwQLCWOiYmE6y+7yviBIIlWCBYCBYIlmAJFgiWYIFgOSam8O3r9yeiOEXECQRLsECwBEuwQLAES7BAsAQLBMsxMWd8vH+sWAEEwRIsECzBEiwQLMESLBCspYIVsWMdBEuwAMESLBAswRIsECzBApoOVnRMTLnalz0mptR1XcVAA8ESLBAswRIsECzBAgRLsECwmolTJHtMjGCBYAkWIFiCBYIlWIIFgrVEnP4qd6xHMoEyqECwBAsQLMECwRIsQLAECwSrqWBl4hQdE2MFEARLsADBEiwQLMESLBAswQKaCVYUmbEMDhAswQIES7BAsAQLECzBApoOFiBYAIIFIFiAYAEIFoBgAYIFIFgAggUIFoBgAQgWIFgAggUgWIBgAQgWIFguAiBYAIIFCBaAYAEIFiBYAIIFIFiAYAEIFoBgAYIFIFgAggUIFoBgAQgWIFgAggUgWIBgAQgWgGABggUgWACCBQgWgGABguUiAIIFIFiAYAGs228A/z0t/hueTAAAAABJRU5ErkJggg==",
// ./item_assets/weapons/magic_staff_blue.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NTc6NDktMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjI2LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjI2LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDpjOGExOTQwNi1jNzE3LTQxOGYtOTUzNS1kZjA2MmQ0ZTAwMjgiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6ZmQ2ZDMwNTktNWIxMy00N2U1LTk2YTktZGVhM2M0Zjg3ZGMzIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6ZmQ2ZDMwNTktNWIxMy00N2U1LTk2YTktZGVhM2M0Zjg3ZGMzIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDpmZDZkMzA1OS01YjEzLTQ3ZTUtOTZhOS1kZWEzYzRmODdkYzMiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NTc6NDktMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDpjOGExOTQwNi1jNzE3LTQxOGYtOTUzNS1kZjA2MmQ0ZTAwMjgiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MjYtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PpgYaT4AAAZeSURBVHja7d0xbtswFIBhzR0NFF07F506FMglfICsPY2PkCPkTDmMO3URX6oXhpRo8Ru+LUYMifoHkyKX+/2+ADwCFwEQLADBAgQLQLAABAsQLADBAhAsQLAABAtAsADBAhAsAMECBAtAsAAECxAsAMECECxAsAAEC0CwAMECECwAwQIEC0CwAMFyEQDBAhAs6Ov7j1/3Lb+/fWnGNRcsECzBAsESLMECwUKwQLAEC04bp+XlbVP0uT8/vxZen582CZ1ggWAJFgiWYAkWCJZgCRYIlmDBaeN0ud4KrSKWCVjWjFEzkBEswRIsECzBEiwQLMECwRIswYJBAlUbovcitpadOewZsbVlWQqCBYIlWIIFgiVYgoVgCZZggWAJlmBBl1dsMiHKxin8DkEw1npGTbBAsARLsECwBEuwECzBEiwYO1iZH9hbBqr6IayMmmCBYAmWYIFgCZZggWAJFgiWYAkWDD8j2DNOtaKtY2aMmAcAwRIswQLBEizBQrAES7BAsARLsOCAGcHPGCFQgiVYCJZgCRYIlmAJFgiWYAkWfnT/nxEfaMESLARLsAQLBEuwBAsES7A8AAiWYAkWHPpAZ/ddz+zDvvd3FyfBQrAES7BAsARLsECwBEuwECzBEiwYOmKZA0vf0+qhj2JUe0hqJlBnu6cGNoIlWIIFgiVYggWCJVhw9mBlH/qewQofwsS5hFlnv6cGNoIlWIIFgiVYggWCJVggWIIlWCBYCBYIlmCBYAmWYIFgIVggWIIFjyOzbYxgCRYIFoIFgoVgIViCJVhwZJwy5xJGn9t7exkEC8ESLMECwRIswQLBQrAQLMESLBgqUNG+6JfrrbAOVvQ3I5xLiGAhWIIlWCBYCBYIFoKFYAmWYMFhM4DhAaLBrGAUqCJqQZyi7+DeCBYIFoKFYAmWYIFgIViI00dWrGe3hBEnwQLBQrAQLMFCsBAswRIsECwEi6lXrGeCVbsljDgJFggWgoVgCRaChWAJlmCBYCFYeMVmNduXiVMUKNvGCBYIFoKFYAkWgoVgCZZggWAhWEz1ik3LPawES7BAsBAsBEuwECwES7AEC4H6J/vjeWbFevbswBqCJVgIlmAhWAiWYCFYCJZgCRaCJVgIFqddsR5tL1MbnujvMrOL7rFgIViChWAhWIIlWCBYCBaCJVgIFlO9YlMM2uBztf/PfRcsBEuwECwES7AECwQLweKxtDwnsHbFemrQCpZggWAhWAiWYCFYCJZgCRaCJVgIFqMHau8V69WDNhkscRIsBEuwECwES7AQLARLsAQLwRIsBIsus32RKFB7vmIjWAgWgiVYgoVgCRaChWAJFoI1b5wyIYrsvWK96UC2il2wECzBQrAQLMFCsARLsARLsBAswUKw6LE6/TOBWhsxTggWgiVYCBaCBYIlWIKFYCFYgoVgsdsMYCZEkb1fsQHBEizBQrAQLMFCsBAsECxx+mig3AcEC8ECwRIswUKwECwQLAQLBGuqFestZwDdBwQLwQLBEizBQrBcBMECwUKwQLAES5wQLAQLBAvBAsESLMFCsHigVezihGAhWCBYgiVYIFiCJVgIFoIFgnVa0R7oLVewixOChWCBYAmWYIFgCZZgIVgIFgjWNIFaXt4KggWCJViChWAhWCBYgiVYIFiCBYJFYgYwClQmWF67AcESLBAsBAsES7AECwRrr21iMsG6XG8FcQLBEiwQLAQLBEuwBAsES7BAsGwTs5KJU0ScQLAECwRLsAQLBEuwBAsES7BAsGwTsyETJ4ECwRIsECzBEiwQLMECBKtXsCJWrINgCRYgWIIFgiVYggWCJVjA1MGKtonZWsGeXcUerZA30ECwBAsES7AECwRLsADBEiwQrGnilH3FRrBAsAQLECzBAsESLMECwToqTq/PT8WK9UgmUAYVCJZgAYIlWCBYggUIlmCBYE0VrEycom1izACCYAkWIFiCBYIlWIIFgiVYwDTBiiJTy+AAwRIsQLAECwRLsADBEixg6mABggUgWACCBQgWgGABCBYgWACCBSBYgGABCBaAYAGCBSBYAIIFCBaAYAGC5SIAggUgWIBgAQgWgGABggUgWACCBQgWgGABCBYgWACCBSBYgGABCBaAYAGCBSBYAIIFCBaAYAEIFiBYAIIFIFiAYAEIFiBYLgIgWACCBQgWwNj+Aio4PRUVoIcCAAAAAElFTkSuQmCC",
// ./item_assets/weapons/magic_staff_green.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6MDA6MTUtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjI3LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjI3LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo0MDY1OWNjZS1kODAxLTRjY2UtYTFhYy0yNTBlZmM3ODVjYjMiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6NTBlZjk0OTQtMDU4ZS00OTc4LTkwNDEtOTEzNGNlNzEzOWVhIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6NTBlZjk0OTQtMDU4ZS00OTc4LTkwNDEtOTEzNGNlNzEzOWVhIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo1MGVmOTQ5NC0wNThlLTQ5NzgtOTA0MS05MTM0Y2U3MTM5ZWEiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6MDA6MTUtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo0MDY1OWNjZS1kODAxLTRjY2UtYTFhYy0yNTBlZmM3ODVjYjMiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MjctMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PniNnIkAAAaNSURBVHja7d0xjtNAFIBh15SREN0qTZB2hQSkQEpLwx225SBIdDnK3oduD2MqivW8JW8ntmN7vuLrEimyx3+RGc90fd93AGvgIgCCBSBYgGABCBaAYAGCBSBYAIIFCBaAYAEIFiBYAIIFIFiAYAEIFoBgAYIFIFgAggUIFoBgAQgWIFgAggUgWIBgAQgWIFguAiBYAIIF09ofD/0l3z68G41rLlggWIIFgiVYggWChWCBYAkWbDZO3fPdRdH3fn56X3h6PF0kdIIFgiVYIFiCJVggWIIlWCBYggWbjdPufCqMFbFMwLJajJqBjGAJlmCBYAmWYIFgCRYIlmAJFiwkULUhei1iQ9mZwykjNtR1XUGwQLAES7BAsARLsBAswRIsECzBEiyY5BWbTIiycQp/QxCMoSmjJlggWIIlWCBYgiVYCJZgCRYsO1iZP9jHDFT1Q1gZNcECwRIswQLBEizBAsESLBAswRIsWPyM4JRxqhVtHdNixDwACJZgCRYIlmAJFoIlWIIFgiVYggU3mBG8xhICJViChWAJlmCBYAmWYIFgCZZg4U/3/1niAy1YgoVgCZZggWAJlmCBYAmWBwDBEizBgps+0Nl91zP7sM/928VJsBAswRIsECzBEiwQLMESLARLsAQLFh2xzIGlrxnroY9iVHtIaiZQW7unBjaCJViCBYIlWIIFgiVYsPVgZR/6KYMVPoSJcwmztn5PDWwES7AECwRLsAQLBEuwQLAES7BAsBAsECzBAsESLMECwUKwQLAEC9Zj/3DsLxEswQLBQrBAsBAsBEuwBAtuGafMuYTR9+beXgbBQrAES7BAsARLsECwECwES7AECxYVqGhf9N35VBgGK/pMGL8Gt20RLBAsBAvBEizBAsESLMECwUKwaHQGMDxANJgVjAJVRC2IU/Qb3BvBAsFCsBAswRIsECwEC3F6y4r17JYwqTgdDwX3RrBAsBAsBEuwBAsEC8ECwUKw2MSK9UywareEESfBAsFCsBAswUKwECzBEiwQLAQLr9gMZvsycYoCZdsYwQLBQrAQLMFCsBAswRIsECwEi6ZesanewyqYARQswQLBQrAQLMFCsBAswRIsBOqf7J/nmRXr4dmBiRgJlmCBYCFYCJZgIVgIlmAJFggWgkXTK9aj7WX2n+9LifBEgcrMLrrHgoVgCRaChWAJlmCBYCFYCJZgIVis8xWbXz9eiMPzsVAM2uB7ta/0uO+ChWAJFoKFYAmWYIFgIVisy5jnBNauWE8NWsESLBAsBAvBEiwEC8ESLMFCsAQLwWLpgRp1xfpIcbomWOIkWAiWYCFYCJZgIVgIlmAJFoIlWAgWk8z2RaJATXmw6WiDVrAEC8ESLAQLwRIsBAvBEizBYvVxyoQoUr1i/ct9YfaBbBW7YCFYgoVgIViChWAJlmAJlmAhWIKFYDHF6vRrAjU05Yp1ECzBEiwEC8ESLAQLwQLBEizBQrBY/AxgJkSRuV+xAcESLMFCsBAswUKwECwQLHF6a6DcBwQLwQLBEizBQrAQLBAsBAsEq6kV62POALoPCBaCBYIlWIKFYLkIggWChWCBYAmWOCFYCBYIFoIFgiVYgoVgsaJV7OKEYCFYIFiCJVggWIIlWAgWggWCtVn7h2M/NOYKdnFCsBAsECzBEiwQLMESLAQLwQLBaiZQ3fNdQbBAsARLsBAsBAsES7AECwRLsECwSMwARoHKBMtrNyBYggWChWCBYAmWYIFgzbVNTCZYu/OpIE4gWIIFgoVggWAJlmCBYAkWCJZtYga6P19fiOIUEScQLMECwRIswQLBEizBAsESLBAs28RcsPv9vWAGEARLsECwBEuwQLAES7BAsOYKVsSKdRAswQIES7BAsARLsECwBAtoOljRNjHFCvbkNjFD++OhYKCBYAkWCJZgCRYIlmABgiVYIFjNxCl8xeZcR7BAsAQLECzBAsESLMECwZoiTk+P5TmBkUygDCoQLMECBEuwQLAECxAswQLBaipYmThF28SYAQTBEixAsAQLBEuwBAsES7CAZoIVRaaWwQGCJViAYAkWCJZgAYIlWEDTwQIEC0CwAAQLECwAwQIQLECwAAQLQLAAwQIQLADBAgQLQLAABAsQLADBAgTLRQAEC0CwAMECECwAwQIEC0CwAAQLECwAwQIQLECwAAQLQLAAwQIQLADBAgQLQLAABAsQLADBAhAsQLAABAtAsADBAhAsQLBcBECwAAQLECyAZfsL2KXqjhxL+30AAAAASUVORK5CYII=",
// ./item_assets/weapons/magic_staff_purple.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6MDA6NDgtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjI4LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjI4LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDphNjhkZWY0ZS0wZDUzLTRmNzMtOTk0YS01YWJmZDhmYTgzYTgiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6NjAwNzJkNWItMWRjYi00NjBmLTlmZjQtMDRmOGRiYTVkM2U3IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6NjAwNzJkNWItMWRjYi00NjBmLTlmZjQtMDRmOGRiYTVkM2U3Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo2MDA3MmQ1Yi0xZGNiLTQ2MGYtOWZmNC0wNGY4ZGJhNWQzZTciIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6MDA6NDgtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDphNjhkZWY0ZS0wZDUzLTRmNzMtOTk0YS01YWJmZDhmYTgzYTgiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MjgtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PpovF58AAAaOSURBVHja7d0xctNAFIBh1ZSeAUpM4cYYChXM5CqpGCjcZyYNN/BRcg6OkcOYiiLaF/wiS7Kk/Yqvi2cy0uovvKvn5nw+NwBL4CIAggUgWIBgAQgWgGABggUgWACCBQgWgGABCBYgWACCBSBYgGABCBaAYAGCBSBYAIIFCBaAYAEIFiBYAIIFIFiAYAEIFiBYLgIgWACCBeM6bNvzJd8/vhuMay5YIFiCBYIlWIIFgoVggWAJFqw2Tg/N80XR534d3hee7u8uEjrBAsESLBAswRIsECzBEiwQLMGC1cbpuDkVhopYJmBZNUbNQkawBEuwQLAES7BAsAQLBEuwBAtmEqi+IXotYl3ZncMxI9bVNE1BsECwBEuwQLAES7AQLMESLBAswRIsGOUVm0yIsnGKRMHoGjNqggWCJViCBYIlWIKFYAmWYMG8g5X5gn3IQPV+CHtGTbBAsARLsECwBEuwQLAECwRLsAQLZr8jOGac+opGx9QYMQ8AgiVYggWCJViChWAJlmCBYAmWYMENdgSvMYdACZZgIViCJVggWIIlWCBYgiVY+NL9f+b4QAuWYCFYgiVYIFiCJVggWILlAUCwBEuw4KYPdHbuemYO+9T/uzgJFoIlWIIFgiVYggWCJViChWAJlmDBrCOW+cHS1wz10Ecx6vsjqZlAre2eWtgIlmAJFgiWYAkWCJZgwdqDlX3oxwxW+BAmfpcwa+331MJGsARLsECwBEuwQLAECwRLsAQLBAvBAsESLBAswRIsECwECwRLsGA5tvv2fIlgCRYIFoIFgoVgIViCJVhwyzhlfpcw+tzU42UQLARLsAQLBEuwBAsEC8FCsARLsGBWgYrmoh83p0I3WNHfRBGrcWyLYIFgIVgIlmAJFgiWYAkWCBaCRaU7gNHrNNGuYBSorihO0f/g3ggWCBaChWAJlmCBYCFYiNNbTqxnR8Jk4nTYtgX3RrBAsBAsBEuwBAsEC8ECwUKwWMWJ9Uyw+o6EESfBAsFCsBAswUKwECzBEiwQLAQLr9h0dvsycYoCZWyMYIFgIVgIlmAhWAiWYAkWCBaCRVWv2PSdYRXtAAqWYIFgIVgIlmAhWAiWYAkWAvVP9svzzIn1KFCZGAmWYIFgIVgIlmAhWAiWYAkWCBaCRdUn1qPxMvvd10ImPFGgMruL7rFgIViChWAhWIIlWCBYCBaCJVgIFot8xebH7vGFMDyf20KxaIPP9X2lx30XLARLsBAsBEuwBAsEC8FiWYb8ncC+J9ZTi1awBAsEC8FCsAQLwUKwBEuwECzBQrCYe6CGPLE+VJyuCZY4CRaCJVgIFoIlWAgWgiVYgoVgCRaCxSi7fZEoUGP+sOlgi1awBAvBEiwEC8ESLAQLwRIswWLxccqEKNL3xPqX3bfC5AvZKXbBQrAEC8FCsAQLwRIswRIswUKwBAvBYozT6dcEqmvME+sgWIIlWAgWgiVYCBaCBYIlWIKFYDH7HcBMiCJTv2IDgiVYgoVgIViChWAhWCBY4vTWQLkPCBaCBYIlWIKFYCFYIFgIFghWVSfWh9wBdB8QLAQLBEuwBAvBchEECwQLwQLBEixxQrAQLBAsBAsES7AEC8FiQafYxQnBQrBAsARLsECwBEuwECwECwRrtbb79tw15Al2cUKwECwQLMESLBAswRIsBAvBAsGqJlAPzXNBsECwBEuwECwECwRLsAQLBEuwQLBI7ABGgcoEy2s3IFiCBYKFYIFgCZZggWBNNSYmE6zj5lQQJxAswQLBQrBAsARLsECwBAsEy5iYjscPf16I4hQRJxAswQLBEizBAsESLMECwRIsECxjYi74+el3wQ4gCJZggWAJlmCBYAmWYIFgTRWsiBPrIFiCBQiWYIFgCZZggWAJFlB1sKIxMd3dvuyYmK7Dti1YaCBYggWCJViCBYIlWIBgCRYIVjVximTHxAgWCJZgAYIlWCBYgiVYIFhTxOnp/q44sR7JBMqiAsESLECwBAsES7AAwRIsEKyqgpWJUzQmxg4gCJZgAYIlWCBYgiVYIFiCBVQTrCgyfVkcIFiCBQiWYIFgCRYgWIIFVB0sQLAABAtAsADBAhAsAMECBAtAsAAECxAsAMECECxAsAAEC0CwAMECECxAsFwEQLAABAsQLADBAhAsQLAABAtAsADBAhAsAMECBAtAsAAECxAsAMECECxAsAAEC0CwAMECECwAwQIEC0CwAAQLECwAwQIEy0UABAtAsADBApi3vwV4GFefH+/3AAAAAElFTkSuQmCC",
// ./item_assets/weapons/sword_gold.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAMimlUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOnBob3Rvc2hvcD0iaHR0cDovL25zLmFkb2JlLmNvbS9waG90b3Nob3AvMS4wLyIgeG1sbnM6ZGM9Imh0dHA6Ly9wdXJsLm9yZy9kYy9lbGVtZW50cy8xLjEvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1sbnM6c3RSZWY9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZVJlZiMiIHhtbG5zOnRpZmY9Imh0dHA6Ly9ucy5hZG9iZS5jb20vdGlmZi8xLjAvIiB4bWxuczpleGlmPSJodHRwOi8vbnMuYWRvYmUuY29tL2V4aWYvMS4wLyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgQ0MgMjAxNSAoV2luZG93cykiIHhtcDpDcmVhdGVEYXRlPSIyMDIyLTA2LTI5VDE3OjMyOjU1KzA4OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjI5LTA2OjAwIiB4bXA6TW9kaWZ5RGF0ZT0iMjAyMi0wNy0yOFQyMToyMzoyOS0wNjowMCIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgZGM6Zm9ybWF0PSJpbWFnZS9wbmciIHhtcE1NOkluc3RhbmNlSUQ9InhtcC5paWQ6YzgzZThjMTMtNjM1Ny00MWEzLTlkOTctNzYyNzVlMWI4YjNkIiB4bXBNTTpEb2N1bWVudElEPSJhZG9iZTpkb2NpZDpwaG90b3Nob3A6M2EyZDVjYjgtNjM5NC0xNDQ3LWFlM2ItN2EyMDMzM2E4Y2UxIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6YTExMDkxNGQtZGUzZi1iNDQ5LTkxYjUtNzlkOTVhOTcyM2Y1IiB0aWZmOk9yaWVudGF0aW9uPSIxIiB0aWZmOlhSZXNvbHV0aW9uPSI3MjAwMDAvMTAwMDAiIHRpZmY6WVJlc29sdXRpb249IjcyMDAwMC8xMDAwMCIgdGlmZjpSZXNvbHV0aW9uVW5pdD0iMiIgZXhpZjpDb2xvclNwYWNlPSIxIiBleGlmOlBpeGVsWERpbWVuc2lvbj0iNjQiIGV4aWY6UGl4ZWxZRGltZW5zaW9uPSI2NCI+IDxwaG90b3Nob3A6RG9jdW1lbnRBbmNlc3RvcnM+IDxyZGY6QmFnPiA8cmRmOmxpPnhtcC5kaWQ6MmNiYjNmZWItOThhMi1lNzRjLWE3ZTktNTQzMWZiMTYzZGVlPC9yZGY6bGk+IDxyZGY6bGk+eG1wLmRpZDo1NDhlZjQ0MS04MDBiLTY0NGItYmRlZC00YmZkYjM0MzE2N2I8L3JkZjpsaT4gPHJkZjpsaT54bXAuZGlkOjkxZjM5ZjYyLWE5NWItZDg0OS04NDBkLTIzM2FlOTE4NTc0NDwvcmRmOmxpPiA8cmRmOmxpPnhtcC5kaWQ6YTExMDkxNGQtZGUzZi1iNDQ5LTkxYjUtNzlkOTVhOTcyM2Y1PC9yZGY6bGk+IDwvcmRmOkJhZz4gPC9waG90b3Nob3A6RG9jdW1lbnRBbmNlc3RvcnM+IDx4bXBNTTpIaXN0b3J5PiA8cmRmOlNlcT4gPHJkZjpsaSBzdEV2dDphY3Rpb249ImNyZWF0ZWQiIHN0RXZ0Omluc3RhbmNlSUQ9InhtcC5paWQ6YTExMDkxNGQtZGUzZi1iNDQ5LTkxYjUtNzlkOTVhOTcyM2Y1IiBzdEV2dDp3aGVuPSIyMDIyLTA2LTI5VDE3OjMyOjU1KzA4OjAwIiBzdEV2dDpzb2Z0d2FyZUFnZW50PSJBZG9iZSBQaG90b3Nob3AgQ0MgMjAxNSAoV2luZG93cykiLz4gPHJkZjpsaSBzdEV2dDphY3Rpb249InNhdmVkIiBzdEV2dDppbnN0YW5jZUlEPSJ4bXAuaWlkOmYxZTEwYTBjLTBiMWItMGQ0Zi05NzNhLWU0ZTU3OGEyYzQ1OCIgc3RFdnQ6d2hlbj0iMjAyMi0wNi0zMFQwMzowNzo1OCswODowMCIgc3RFdnQ6c29mdHdhcmVBZ2VudD0iQWRvYmUgUGhvdG9zaG9wIENDIDIwMTUgKFdpbmRvd3MpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDowYzYyMjcyOS1kZjBmLTlkNDYtYjg2MC1hODI2MzUxZjYzZTIiIHN0RXZ0OndoZW49IjIwMjItMDctMDFUMDM6MTI6MzcrMDg6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCBDQyAyMDE1IChXaW5kb3dzKSIgc3RFdnQ6Y2hhbmdlZD0iLyIvPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY29udmVydGVkIiBzdEV2dDpwYXJhbWV0ZXJzPSJmcm9tIGFwcGxpY2F0aW9uL3ZuZC5hZG9iZS5waG90b3Nob3AgdG8gaW1hZ2UvcG5nIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJkZXJpdmVkIiBzdEV2dDpwYXJhbWV0ZXJzPSJjb252ZXJ0ZWQgZnJvbSBhcHBsaWNhdGlvbi92bmQuYWRvYmUucGhvdG9zaG9wIHRvIGltYWdlL3BuZyIvPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0ic2F2ZWQiIHN0RXZ0Omluc3RhbmNlSUQ9InhtcC5paWQ6NmVkYTg2YWMtZjgxYS0zNjRhLTgzMzMtZDg0YzY5M2I2YzU2IiBzdEV2dDp3aGVuPSIyMDIyLTA3LTAxVDAzOjEyOjM3KzA4OjAwIiBzdEV2dDpzb2Z0d2FyZUFnZW50PSJBZG9iZSBQaG90b3Nob3AgQ0MgMjAxNSAoV2luZG93cykiIHN0RXZ0OmNoYW5nZWQ9Ii8iLz4gPHJkZjpsaSBzdEV2dDphY3Rpb249InNhdmVkIiBzdEV2dDppbnN0YW5jZUlEPSJ4bXAuaWlkOmM4M2U4YzEzLTYzNTctNDFhMy05ZDk3LTc2Mjc1ZTFiOGIzZCIgc3RFdnQ6d2hlbj0iMjAyMi0wNy0yOFQyMToyMzoyOS0wNjowMCIgc3RFdnQ6c29mdHdhcmVBZ2VudD0iQWRvYmUgUGhvdG9zaG9wIDIzLjMgKE1hY2ludG9zaCkiIHN0RXZ0OmNoYW5nZWQ9Ii8iLz4gPC9yZGY6U2VxPiA8L3htcE1NOkhpc3Rvcnk+IDx4bXBNTTpEZXJpdmVkRnJvbSBzdFJlZjppbnN0YW5jZUlEPSJ4bXAuaWlkOjBjNjIyNzI5LWRmMGYtOWQ0Ni1iODYwLWE4MjYzNTFmNjNlMiIgc3RSZWY6ZG9jdW1lbnRJRD0ieG1wLmRpZDphMTEwOTE0ZC1kZTNmLWI0NDktOTFiNS03OWQ5NWE5NzIzZjUiIHN0UmVmOm9yaWdpbmFsRG9jdW1lbnRJRD0ieG1wLmRpZDphMTEwOTE0ZC1kZTNmLWI0NDktOTFiNS03OWQ5NWE5NzIzZjUiLz4gPC9yZGY6RGVzY3JpcHRpb24+IDwvcmRmOlJERj4gPC94OnhtcG1ldGE+IDw/eHBhY2tldCBlbmQ9InIiPz6Gu5sqAAAFwklEQVR42u3dP4jWdRzA8e/vBheHlshA5IaGRBEncXHJSIhoCSMwaHDQG4QyIUHB4RmChLqgxQIbBCXQQQhraXA6vRMkMHJwCQ4hKmfB5SvPEr/n+/vWff3d8+f3e+71gs98x3PHe/jw5fMsxBiDMcb0YRYCQE8IFiBYAIIFCBaAYAEIFiBYAIIFIFiAYAEIFoBgAYIFIFgAggUIFoBgAQgWIFgAggUgWIBgAQgWgGABggUgWACCBQgWgGABguUjAAQLQLAAwQIQLADBAgQLQLAABAsQLADBAhAsQLAABAtAsADBAhAsAMECBAtAsAAEC7rgi8+qOO0RLADBAhAsQLAABAvmQroAP3sxhknOjV8WGyNYAIIFIFiAYAEIFvRO7pV5uhQPj95oNesrVWPCk++bI1gAggUgWIBgAQgW9E3Jgj27ZEewAMECECwAwYIJabWv2sTOav3v2yODYAGCBSBYgGABCBb0UuurCy2lC3ZLdsECBAtAsAAECxAs6KVpX11ou2Df9frlxhx4a9CYe/f/qNIRLADBAhAsQLCgP1rvq2ZwdcG+SrAAwQIQLADBAgQLOmXWC/ZxPgrdigt2wQIEC0CwAAQLECyYkb6cNW57dcFfWLAAwQIQLECwoF+mfSV0yNUFwQIQLECwAAQLQLCYC64uIFiAYAEIFiBYPgJAsKAFVxcQLECwAAQLQLDoki/PVTGdSV5daLuvGnJ1QbAABAsQLADBAhAsOuXSoIr1OfN5DOlM8lFoKVcXBAtAsADBAhAsAMGiU64tVzGdpQsx1MfVBQQLECwAwQIQLECwIHHruyqmc+x0DOn0dcFuyS5YAIIFCBaAYNE/P1+pYn3eORFDOl28umBfJVgAggUgWIBgAQjWnIp/Ho9tZtq/54/fVjGdtz+KoT59ubpgwS5YAIIFIFiAYAEI1ry682B0Ck1yCX/16yqm8+7JGNJx1hjBAhAsQLAABGtr+PTawsg0dlr/NYnNPC69NKhifT78JIZ0XF1AsAAECxAsAMECEKzOW76+WtVnz/mnIZ2sggenuUV8umAfztKFGOrj6gKCBSBYgGABCBaAYM2Fh7//VqVTtIgveA0/dPnmYmPWV6qRacvVBQQLQLAAwQIQrK2rZK9Vau2nw41579TiyJTuolxdQLAABAsQLADBAhCsuVD0uLTwMelGS/gXWcSnXF1AsADBAhAsAMECBIv5VbCIL3kNP5yUqwsIFoBgAYIFIFjUHXx1e6zP0VeehXTG+ZVhJXstVxcQLADBAgQLQLAABKvz0gX7cI7s3hnqs2/ny41pvYjPPS7NTLqEP/TajsaAYAGCBSBYAIIFCBYzk1uwn3lzf0inxGYW8W1eyH/1zd7GnH7/YEzHXxnBAgQLQLAABKtfNnoQOpwSDx7/UzQ3/trWmPQrw3LT9sFpyV7LfwGCBQgWgGABCBYgWLywkkehpdIHoTmlC/aSn1eyiM8qWMR7XIpgAYIFIFgAggUIFv+r5KzxOF+xj3PBXqrVa3gQLECwAAQLQLAAwWIj41qw584a50x7wV6i9CzNnsNrIwOCBQgWgGABCNb45a4L3P31g1CfUuN6FNrVz6rk/PLy9dXG+C9DsADBAhAsAMECBIt/DX441JgSs7i6AIIFIFiAYAEIFoBgdVvm+/gGH7/UGAt2ECxAsAAEC0CwpiW9opm9tJkZ+yoQLECwAAQLQLAAwdrScid9S04BexQKggUIFoBgAQgWIFgAggUgWIBgAQgWgGABggUgWACCBQgWgGABCBYgWACCBSBYgGABCBaAYAGCBSBYgGABCBaAYAGCBSBYAIIFCBaAYAEIFiBYAIIFIFiAYAEIFoBgAYIFIFgAggUIFoBgAQgWIFgAggUgWIBgAQgWgGABggUgWIBgAQgWgGABggUgWACCBQgWgGABCBYgWACCBSBYgGABCBaAYAGCBSBYAIIFCBaAYAEIFtB3zwGPLVaJuyQT5wAAAABJRU5ErkJggg==",
// ./item_assets/weapons/sword_iron.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAMimlUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOnBob3Rvc2hvcD0iaHR0cDovL25zLmFkb2JlLmNvbS9waG90b3Nob3AvMS4wLyIgeG1sbnM6ZGM9Imh0dHA6Ly9wdXJsLm9yZy9kYy9lbGVtZW50cy8xLjEvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1sbnM6c3RSZWY9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZVJlZiMiIHhtbG5zOnRpZmY9Imh0dHA6Ly9ucy5hZG9iZS5jb20vdGlmZi8xLjAvIiB4bWxuczpleGlmPSJodHRwOi8vbnMuYWRvYmUuY29tL2V4aWYvMS4wLyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgQ0MgMjAxNSAoV2luZG93cykiIHhtcDpDcmVhdGVEYXRlPSIyMDIyLTA2LTI5VDE3OjMyOjU1KzA4OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjMwLTA2OjAwIiB4bXA6TW9kaWZ5RGF0ZT0iMjAyMi0wNy0yOFQyMToyMzozMC0wNjowMCIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgZGM6Zm9ybWF0PSJpbWFnZS9wbmciIHhtcE1NOkluc3RhbmNlSUQ9InhtcC5paWQ6OThkODNkYzItMjc4YS00ZTE0LTkyYWUtMGRlYmE2OWQ3YzkxIiB4bXBNTTpEb2N1bWVudElEPSJhZG9iZTpkb2NpZDpwaG90b3Nob3A6ZGM1NTEwNWYtNzIzMS0yMjRjLWI4NTgtZTdkMmMxN2I2MzU0IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6YTExMDkxNGQtZGUzZi1iNDQ5LTkxYjUtNzlkOTVhOTcyM2Y1IiB0aWZmOk9yaWVudGF0aW9uPSIxIiB0aWZmOlhSZXNvbHV0aW9uPSI3MjAwMDAvMTAwMDAiIHRpZmY6WVJlc29sdXRpb249IjcyMDAwMC8xMDAwMCIgdGlmZjpSZXNvbHV0aW9uVW5pdD0iMiIgZXhpZjpDb2xvclNwYWNlPSIxIiBleGlmOlBpeGVsWERpbWVuc2lvbj0iNjQiIGV4aWY6UGl4ZWxZRGltZW5zaW9uPSI2NCI+IDxwaG90b3Nob3A6RG9jdW1lbnRBbmNlc3RvcnM+IDxyZGY6QmFnPiA8cmRmOmxpPnhtcC5kaWQ6MmNiYjNmZWItOThhMi1lNzRjLWE3ZTktNTQzMWZiMTYzZGVlPC9yZGY6bGk+IDxyZGY6bGk+eG1wLmRpZDo1NDhlZjQ0MS04MDBiLTY0NGItYmRlZC00YmZkYjM0MzE2N2I8L3JkZjpsaT4gPHJkZjpsaT54bXAuZGlkOjkxZjM5ZjYyLWE5NWItZDg0OS04NDBkLTIzM2FlOTE4NTc0NDwvcmRmOmxpPiA8cmRmOmxpPnhtcC5kaWQ6YTExMDkxNGQtZGUzZi1iNDQ5LTkxYjUtNzlkOTVhOTcyM2Y1PC9yZGY6bGk+IDwvcmRmOkJhZz4gPC9waG90b3Nob3A6RG9jdW1lbnRBbmNlc3RvcnM+IDx4bXBNTTpIaXN0b3J5PiA8cmRmOlNlcT4gPHJkZjpsaSBzdEV2dDphY3Rpb249ImNyZWF0ZWQiIHN0RXZ0Omluc3RhbmNlSUQ9InhtcC5paWQ6YTExMDkxNGQtZGUzZi1iNDQ5LTkxYjUtNzlkOTVhOTcyM2Y1IiBzdEV2dDp3aGVuPSIyMDIyLTA2LTI5VDE3OjMyOjU1KzA4OjAwIiBzdEV2dDpzb2Z0d2FyZUFnZW50PSJBZG9iZSBQaG90b3Nob3AgQ0MgMjAxNSAoV2luZG93cykiLz4gPHJkZjpsaSBzdEV2dDphY3Rpb249InNhdmVkIiBzdEV2dDppbnN0YW5jZUlEPSJ4bXAuaWlkOmYxZTEwYTBjLTBiMWItMGQ0Zi05NzNhLWU0ZTU3OGEyYzQ1OCIgc3RFdnQ6d2hlbj0iMjAyMi0wNi0zMFQwMzowNzo1OCswODowMCIgc3RFdnQ6c29mdHdhcmVBZ2VudD0iQWRvYmUgUGhvdG9zaG9wIENDIDIwMTUgKFdpbmRvd3MpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDowYzYyMjcyOS1kZjBmLTlkNDYtYjg2MC1hODI2MzUxZjYzZTIiIHN0RXZ0OndoZW49IjIwMjItMDctMDFUMDM6MTI6MzcrMDg6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCBDQyAyMDE1IChXaW5kb3dzKSIgc3RFdnQ6Y2hhbmdlZD0iLyIvPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY29udmVydGVkIiBzdEV2dDpwYXJhbWV0ZXJzPSJmcm9tIGFwcGxpY2F0aW9uL3ZuZC5hZG9iZS5waG90b3Nob3AgdG8gaW1hZ2UvcG5nIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJkZXJpdmVkIiBzdEV2dDpwYXJhbWV0ZXJzPSJjb252ZXJ0ZWQgZnJvbSBhcHBsaWNhdGlvbi92bmQuYWRvYmUucGhvdG9zaG9wIHRvIGltYWdlL3BuZyIvPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0ic2F2ZWQiIHN0RXZ0Omluc3RhbmNlSUQ9InhtcC5paWQ6NmVkYTg2YWMtZjgxYS0zNjRhLTgzMzMtZDg0YzY5M2I2YzU2IiBzdEV2dDp3aGVuPSIyMDIyLTA3LTAxVDAzOjEyOjM3KzA4OjAwIiBzdEV2dDpzb2Z0d2FyZUFnZW50PSJBZG9iZSBQaG90b3Nob3AgQ0MgMjAxNSAoV2luZG93cykiIHN0RXZ0OmNoYW5nZWQ9Ii8iLz4gPHJkZjpsaSBzdEV2dDphY3Rpb249InNhdmVkIiBzdEV2dDppbnN0YW5jZUlEPSJ4bXAuaWlkOjk4ZDgzZGMyLTI3OGEtNGUxNC05MmFlLTBkZWJhNjlkN2M5MSIgc3RFdnQ6d2hlbj0iMjAyMi0wNy0yOFQyMToyMzozMC0wNjowMCIgc3RFdnQ6c29mdHdhcmVBZ2VudD0iQWRvYmUgUGhvdG9zaG9wIDIzLjMgKE1hY2ludG9zaCkiIHN0RXZ0OmNoYW5nZWQ9Ii8iLz4gPC9yZGY6U2VxPiA8L3htcE1NOkhpc3Rvcnk+IDx4bXBNTTpEZXJpdmVkRnJvbSBzdFJlZjppbnN0YW5jZUlEPSJ4bXAuaWlkOjBjNjIyNzI5LWRmMGYtOWQ0Ni1iODYwLWE4MjYzNTFmNjNlMiIgc3RSZWY6ZG9jdW1lbnRJRD0ieG1wLmRpZDphMTEwOTE0ZC1kZTNmLWI0NDktOTFiNS03OWQ5NWE5NzIzZjUiIHN0UmVmOm9yaWdpbmFsRG9jdW1lbnRJRD0ieG1wLmRpZDphMTEwOTE0ZC1kZTNmLWI0NDktOTFiNS03OWQ5NWE5NzIzZjUiLz4gPC9yZGY6RGVzY3JpcHRpb24+IDwvcmRmOlJERj4gPC94OnhtcG1ldGE+IDw/eHBhY2tldCBlbmQ9InIiPz7oz7sSAAAFxklEQVR42u3du4tVVxTA4eMUNhZpQhD8B0QJKUQtFESFKDFq4wMRphCRMBEkpkxnJ4gW0VRTKSTqpEo0YBEfhfjMGPBVpQoBSULKBNKccBs5d58dZ3nmPs65832w6hnuDL9isVl3qizLwhhjujBTBUBHCBYgWACCBQgWgGABCBYgWACCBSBYgGABCBaAYAGCBSBYAIIFCBaAYAEIFiBYAIIFIFiAYAEIFoBgAYIFIFgAggUIFoBgAYLlIwAEC0CwAMECECwAwQIEC0CwAAQLECwAwQIQLECwAAQLQLAAwQIQLADBAgQLQLAABAvaYN2Wg+WoR7AABAtAsADBAhAsmAjpAvynO1eKYc7ffzyvjWABCBaAYAGCBSBY0Dm5V+bpUvzM7PVGc3jmdG3uPP6lNoIFIFgAggUIFoBgQedEFuy5JTuCBQgWgGABCBYMS5N91WJ2Vk/mn/UNggUIFoBgAYIFIFjQSU2vLjSVLtgt2QULECwAwQIQLECwoJNGfXWh6YL92JF9tflkem9tXr54tiwdwQIQLADBAgQLuqPpvmocVxfsqwQLECwAwQIQLECwoFXGvWAf5KPQpbhgFyxAsAAEC0CwAMGCMenKWeOmVxf8hQULECwAwQIEC7pl1FdCe1xdECwAwQIEC0CwAASLieDqAoIFCBaAYAGC5SMABAsacHUBwQIEC0CwAASLNlm/9VCZzjCvLjTdV/W4uiBYAIIFCBaAYAEIFq2yacd0WZ1Ht74p0hnmo9AoVxcEC0CwAMECECwAwaJVtu85WqZz98bFojquLiBYgGABCBaAYAGCBYldBz4t0/nxu9kina4u2C3ZBQtAsADBAhAsuufjA8fL6ly/eqFIp41XF+yrBAtAsAAECxAsAMGaUOWrI2WTGfXv+dH+mTKda1fPF9XpytUFC3bBAhAsAMECBAtAsCbVvaf9EzTMJfy23UfLdH6Y+6pIx1ljBAtAsADBAhCspeHk11N9U9tp/d8kFvO4dNOO6bI6N7+fLdJxdQHBAhAsQLAABAtAsFrv3NyDZdVZ88U/RTpZgQenuUV8umDvzd0bF4vquLqAYAEIFiBYAIIFIFgTIbdIDi3iA6/he/76db42h2dO901Tri4gWACCBQgWgGAtXZG9VtSLmxtqM3/7Ut9Ed1GuLiBYAIIFCBaAYAEI1kQIPS4NPiZdaAn/Nov4lKsLCBYgWACCBSBYgGAxuQKL+Mhr+N6kXF1AsAAECxAsAMGiauPKFWV19r33b5HOIL8yLLLXcnUBwQIQLECwAAQLQLBaL12w9+bD1auK6ry/6t3aNF7E5x6XZiZdwu9cu6I2IFiAYAEIFoBgAYLF2OQW7J9v/6BIJ2Ixi/gmL+TPfrm2Np/t31im46+MYAGCBSBYAILVLQs9CO1NxNPf/gzNt78vr03uokLoa8RSmcelkb2W/wIECxAsAMECECxAsHhrkUehUemD0Jzogj3y8yKL+KzAIt7jUgQLECwAwQIQLECweKPIWeNBvmIf5II9qtFreBAsQLAABAtAsADBYiGDWrDnzhrnjHrBHhE9S7Nm28O+AcECBAtAsAAEa/By1wXu/3ywqE7UoB6FtvWzipxfPjf3oDb+yxAsQLAABAtAsADB4rVTlzfXJmIcVxdAsAAECxAsAMECEKx2y3wf36kT79TGgh0ECxAsAMECEKxRSa9oZi9tZsa+CgQLECwAwQIQLECwlrTcSd/IKWCPQkGwAMECECwAwQIEC0CwAAQLECwAwQIQLECwAAQLQLAAwQIQLADBAgQLQLAABAsQLADBAhAsQLAABAsQLADBAhAsQLAABAtAsADBAhAsAMECBAtAsAAECxAsAMECECxAsAAEC0CwAMECECwAwQIEC0CwAAQLECwAwQIQLECwAAQLECwAwQIQLECwAAQLQLAAwQIQLADBAgQLQLAABAsQLADBAhAsQLAABAtAsADBAhAsAMECuu4/BtXeiW40W9oAAAAASUVORK5CYII=",
// ./item_assets/weapons/sword_obsidian.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6MzM6MzQtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjMxLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjMxLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo0ODk0MTQwMC00NDBjLTRhZGUtYTU0NC1lN2FjMzE2NzkxNWYiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6NmI2NWFjNmItYzFlZS00OWZlLWI0NzQtMmQwMjRjZTZhOWE3IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6NmI2NWFjNmItYzFlZS00OWZlLWI0NzQtMmQwMjRjZTZhOWE3Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo2YjY1YWM2Yi1jMWVlLTQ5ZmUtYjQ3NC0yZDAyNGNlNmE5YTciIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6MzM6MzQtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo0ODk0MTQwMC00NDBjLTRhZGUtYTU0NC1lN2FjMzE2NzkxNWYiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MzEtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PpgPM8QAAAWtSURBVHja7d2/ahxXFMDhkQo3KdIEE7QsEtrCxsG4dBMJKYv0AMHGtf0CwXHpzg9gF36HEHCeQk3ibBNwSFKoFYQQJIFABjdjtjGzd66t49H+mVl9H5xaYiV+xeFydrUsy8IYY7owqwVARwgWIFgAggUIFoBgAQgWIFgAggUgWIBgAQgWgGABggUgWACCBQgWgGABCBYgWACCBSBYgGABCBaAYAGCBSBYAIIFCBaAYAGC5SMABAtAsADBAhAsAMECBAtAsAAECxAsAMECECxAsAAEC0CwAMECECwAwQIEC0CwAAQL2mBtba2c9wgWgGABCBYgWACCBUshXYDv7+8Xs5zz8/PaCBaAYAEIFiBYAIIFnZN7ZZ4uxQ8PDxvNaDSqzfHxcW0EC0CwAAQLECwAwYLOiSzYc0t2BAsQLADBAhAsmJUm+6rL7KxOTk4mBsECBAtAsADBAhAs6KSmVxeaShfsluyCBQgWgGABCBYgWNBJ87660HTBPhgManNwcFCb09PTlXQEC0CwAAQLECzojqb7qkVcXbCvEixAsAAEC0CwAMGCVln0gn2aj0Kv4oJdsADBAhAsAMECBAsWpCtnjZteXfAXFixAsAAECxAs6JZ5Xwkdc3VBsAAECxAsAMECECyWgqsLCBYgWACCBQiWjwAQLGjA1QUECxAsAMECECzapNfrlenM8upC033VmKsLggUgWIBgAQgWgGDRKv1+v6zO3t5ekc4sH4VGubogWACCBQgWgGABCBatsrGxUaYzHA6L6ri6gGABggUgWACCBQgWJDY3N8t0dnZ2inS6umC3ZBcsAMECBAtAsOiewWBQVmd7e7tIp41XF+yrBAtAsAAECxAsAMFaUuW/j8omM+/fM/codGtrq6hOV64uWLALFoBgAQgWIFgAgrWsfn0zOUGzXMKvr6+X6UResTflrDGCBQgWgGABCFa7/fjT6sTUdlofm8RlHpf2+/2yOru7u0U6ri4gWACCBQgWgGABCFbrvXj1eqU6t56+LdLJCjw4zS3i0wX7eIbDYVEdVxcQLADBAgQLQLAABGsp/P3XnyvphBbxgdfwY2dnZ7UZjUYT05SrCwgWgGABggUgWFdXZK8VdfLP97U5OjqamOguytUFBAtAsADBAhAsAMFaCqHHpcHHpBct4T9nEZ9ydQHBAgQLQLAABAsQLJZXYBEfeQ0/npSrCwgWgGABggUgWFTd/fqLsjr3rr8r0pnmV4ZF9lquLiBYAIIFCBaAYAEIVuulC/bx7N/sFdW53fuqNo0X8bnHpZlJl/AP927UBgQLECwAwQIQLECwWJjcgv3J8E6RTsRlFvFNXsg/f/lNbR7fv1um46+MYAGCBSBYAILVLRc9CB1PxJuj/0Pzy3/XapN+ZVhumj44jey1/BcgWIBgAQgWgGABgsVnizwKjUofhOZEF+yRnxdZxGcFFvEelyJYgGABCBaAYAGCxSdFzhpP8xX7NBfsUY1ew4NgAYIFIFgAggUIFheZ1oI9d9Y4Z94L9ojoWZpb3/0+MSBYgGABCBaAYE1f7rrAb388KKoTNa1HoW39rCLnl1+8el0b/2UIFiBYAIIFIFiAYPHBs5+/rU3EIq4ugGABCBYgWACCBSBY7Zb5Pr5nP3xZGwt2ECxAsAAEC0Cw5iW9opm9tJkZ+yoQLECwAAQLQLAAwbrScid9I6eAPQoFwQIEC0CwAAQLECwAwQIQLECwAAQLQLAAwQIQLADBAgQLQLAABAsQLADBAhAsQLAABAtAsADBAhAsQLAABAtAsADBAhAsAMECBAtAsAAECxAsAMECECxAsAAEC0CwAMECECwAwQIEC0CwAAQLECwAwQIQLECwAAQLQLAAwQIQLECwAAQLQLAAwQIQLADBAgQLQLAABAsQLADBAhAsQLAABAtAsADBAhAsAMECBAtAsAAEC+i697Vi3oky2siiAAAAAElFTkSuQmCC",
// ./item_assets/weapons/thors_hammer.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6NTI6NTgtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjMxLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjMxLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDowOWE0OWE3My05MWEwLTRhODctOGI4MS04NDUyZGNlZjI2ODUiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6ZWExODQ0ODUtNjg3Yy00MzNiLThhZmEtNzQyYmYyNTg0NWNlIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6ZWExODQ0ODUtNjg3Yy00MzNiLThhZmEtNzQyYmYyNTg0NWNlIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDplYTE4NDQ4NS02ODdjLTQzM2ItOGFmYS03NDJiZjI1ODQ1Y2UiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6NTI6NTgtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDowOWE0OWE3My05MWEwLTRhODctOGI4MS04NDUyZGNlZjI2ODUiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MzEtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Prjvz7QAAAdiSURBVHja7d0xctNAFIDhHCLcgorJpOQUGQq6lHQ5BjO07rhDKg5AzxXoAwdIG1HBgPSMn9dP8kr+MvN3noy99n6FdrW6GobhSpLWkEGQBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCQByyBIApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWNJ5ev3jeRhnXIAlAUvAkoAFLAlYApYELAFLAhawpEUB2T0P4+AkYAlYwAKWBCwBS8ACFrAMgtaGmDEBlgQsAUsCloAlYAlYErAELHW3oztakVsrDlYAgSVgAUvAErCAJWAJWMACloAFLAFL3U/etSAGLGAJWMASsAQsYAlYAhawgCUXm//Xw93tUBWwBCxgAUvAErCAJWAJWMASsIAFLAFLFwXWGJmXp/uyXl1fT4KTgAUsYAlYAhawBCwBC1jAMgjAApaApU0UreSl8Hm8aSoCaxywgCUBS8ASsIAlYAlYwAKWLveiew84vf/wcdL482UuzAtYAhawBCwBC1gCFrCAJWAJWMASsC4Jmg7OSW/esV4EVITTp89fJo3Bil7z5u27SX5nwBKwgCVgAQtYwBKwgAUsAUvAApaApVlWDntcAYzgyRT9ff32fdIYsLnPlZ/7O3Q7ErCABSxgAUvAAhawgCVgAQtY6uAi/M9xlTvWox/80jvWq4CKcMoUXZiPkF4aMRgBC1jAAhawBCxgAQtYwAIWsIAFLGABC1jAUic1r/6dYcd65QpgVSFiic/cekcDnIAFLGABC1gCFrCABSwBC1jAAhawgAUsYGkLYK34FpulixBzhjywBCxgCVjAAhawgCVgAQtYwFIfYC29Y70V0VZso/eURQxYwBKwgCVgAQtYwAKWgAUsYAFLwAKWgAWxP0UYnXvHeoRM5izz7Jn1lWAdAgxiwBKwgCVgAQtYwAKWgAUsAUvAApaAdeFlJvSct9g0g7Wb1gpWK2KZ23cgBiwBC1jAErCABSxgCVjAErAELGABS503nqhzArZvkledYZUGa3e4ucEa45RdUQUYsIAFLGABS8ACFrCAJWABC1jA2jxOhc+wa/1fEWJVZ6dHYEXwtNYKVnRBveoOgMwdB2ADFrCABSxgCVjAAhawBCxgCVjAAhawgKWOUKuELjO5Ko9ombNWnE4BanLefhLp8Xuv/E6BJWABC1jAErCABSxgAQtYwAKWgAUsYAFLZzoLPnoo65yItcJQtfpXidM+oFqO1PH7BJaABSxgCVjAAhawBCxgAcsgAGo/TmGJSdgDYj3i1LpLf84jiqqPKQKWgAUsYAELWMACFrAELGABC1gCFrCAJSuAJ+CUba5javY9J7AKp+yO9Vaglj5eBlgCFrCABSwBC1jAAhawgAUsYAlYwAIWsLQynLIrhy2I9XqLTSVOVaCsGSdgAQtYwAKWgAUsYAFLwAIWsIAFrLnBap28URmcoiNZtrRjfWvwAEvAAhawBCxgAQtYAhawgAUsAQtYwNK2cCoEau7Jm3m+YAasVpx63bEOLAELWMACloAFLAELWMACFrAELGABC1haGVhZjJacvNH/ziC2NZwuceXQpAcWsIAFLAELWMACloAFLGBpnUClcQpqxajHyRu9h+hC/LgenhMoYAELWMACloAFLGABS8ACloAFLGABC1haGViVGPU4eTNgRZ8vQmwtO9aj9w4sAQtYwAKWgAUsYAELWMACFrAELGABC1jaU/TA0AxYW8OodfJmz4wvO3d9YUCAJWABC1jAErCABSxgAQtYwAKWesApev5e6yTc+vG9vU7eqvd0iTgBC1jAAhawBCxgAQtYwAIWsIAFLGABC1jA0klAZcAav8az8NYPayZjByxgCVjAErAELGABC1jAApZBAJaABSwdsQLYukpo0m9zQoMNWMACFrCAJWABC1jAAhawgAUsYAELWMAClpKrf1mwrADW3t4iYAlYwBKwgAUsYAlYwAKWgAWo/O706HVwkoAFLAlYApYELGABSwIWsCRgWQFsBAtOErCAJQFLwJKABSxgScAClgQsR8IcwCj78FNjLAELWBKwgAUsCVjAkgSsY3u4ux3+znMCJWABSxKwgCUBC1jAkoAFLEnAOhKm37083f+T5wRKwAKWJGABSwIWsIAlAQtYkoBVBNbL480kK4ASsIAlCVjAkoAFLGBJwDonWBFGcJKABSxJwAKWBCxgAUsCFrAkAQtYErAkCViSBCxJwJIkYEkSsCQBS5KAJUnAkgQsSQKWJAFLErAkCViSgGUQJAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJwDIIkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkHewXYsHjAy0nFoEAAAAASUVORK5CYII=",
// ./item_assets/weapons/twin_blades.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6NDg6MDktMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjMyLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjMyLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDoyZmMzZGJmYi0yMWEyLTQzMmEtOWYxMy05ZmE1NWI0MzQ0NzkiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6NmE3ZGFiMGYtYjczOS00ODgzLWEzZmQtMmFjNmUzYWJlNzI0IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6NmE3ZGFiMGYtYjczOS00ODgzLWEzZmQtMmFjNmUzYWJlNzI0Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo2YTdkYWIwZi1iNzM5LTQ4ODMtYTNmZC0yYWM2ZTNhYmU3MjQiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6NDg6MDktMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDoyZmMzZGJmYi0yMWEyLTQzMmEtOWYxMy05ZmE1NWI0MzQ0NzkiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MzItMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PvT9xkgAAAseSURBVHja7d0xbtxWEIBhH8IpU6QP4DZ1gBwkTRDAuUOQY6TXBXwH3yKdKzeGqwBqhA3U2dTEGs3Oe3xcfsXfyevVLvkJ4HscvrpcLq8k6Qj5ECQBS5KAJQlYkgQsSQKWJGBJErAkCVi6oT68/XR5rhXe58fLw+UIAUsCFrCAJQELWMASsIAFLAlYwAKWgPVNoB7u7i/bZmP048d/d88qoQQsYAFLAhawgCVgAQtYErCABSxZtbsarKgMYtmVNRgBS8ACFrCAJWABC1gSsIAFLK3b6IvZI8E6CkRwApaABSxgCVjAAhawBCxgAQtYAhawgKWTrAAe5X2ugNGb95+f5JgCloAFLAFLwAIWsAQsYAlYAhaw5EPQblVvlYlWEjsx+v63d6WsEgJLwAKWgCVgAQtYErCABSzdHlCdyGQQy8Lz6u9/pgY6YAlYwAKWBCxgAUvAAhawgCVgAQtYspL34kbuPI/A2huibNGu+UxnRMxJKWABC1gCFrCABSwBC1jAkoAFLGDp5vru9evLl41eDcus9q2KSqbqrUCZ24OAJWABC1jAErCABSxgCVjAApaABSxgAUs7rQBuIXqsCtbIFcA90OlEZVv0uY8MWAIWsIAFLAELWMACloAFLGCpWrRTO6pzx/oWhuhnMidAFazM7vRrLqiPRAcgwAIWsIAlYAELWMACloAFLGABC1jAApaAdRLYZo92WWHHevRaD3f3X9WJkWMRWAIWsAQsYAELWMASsIAlYAlYwBKwTry6uCJQ12CUaQvWCqt28AMWsIAFLGAJWMACFrAELGABC1hnHAlzzXP7Vryg3rnzvOsugdFgrfh8wWjhJvq57R+Fx4AlYAELWMACFrCABSwBC1jAApaABSxgaclGzhGPnmE3G6zRO8+PAtaKzxeMwJqNE7CABSxgAUvAAhawgAUsYAELWMACFrCABSwdGsROnDpX+6q3KK34mWfB2s6jH72SmJnv79YcAQtYwAKWgAUsYAlYwAIWsLTqRf4qWNkTs4LYkT/jM4A18uK8E1XAAhawBCxgAQtYAhawgCUBC1jAUurAPRJi25MpOgl//uGXJ1UBA1YvWJk/QsASsIAFLGABC1jAApaABSxgAUvAAhawgLVs0Ze/4kmYfdBoBqeo6sl7ZLAqOD2WmX+fQax6u5WZ7sACFrCABSxgAQtYwBKwgAUsYB23zAiT6IuODrajgBXB8/tPf3zVn7/+9aQMWFU0gQUsAQtYwAIWsIAFLGABC1jAAhawBCxgAQtYNwrW9kuNvvxVwaqu9lVWBN3RcHywPJcQWMACFrCABSxgAQtYwAIWsIAFLGABC1jAAtZwsDJf/pHB2q4IRquCwNoHrOpYmqjtcb0CTsACFrCABSxgAQtYwAIWsIAFLGABqzYSJgKrAliE2Ogd3deMhXGBvXf88UiwMsdehFF1HDKwgAUsYAELWMACFrCABSxgOV6ABSxgAQtYwALWUMSqO4ujqohVx8RkVgSjVUHHRh6sKk6dYGV2tgMLWMACFrCABSxgAQtYAhawgAUsYAELWMC6cbCiFbnq7QOdK3KdK4fbooO788Gm2zpns8NpjRXBa+a1AwtYwAIWsIAFLGABC1jAAhawgAUsYAELWMA62SphFazoC8tAENW5KlhB7JoVQTgBC1jAAhawgAUsYAELWMACFrCABSxgrXFxPgvWbHi2ZQ72x6oX2O1YHz+bPQNUdRf7GXECFrCABSxgAQtYwAIWsIAFLGABC1jAAhawgHXgMTErYPQcThFQ1ZEwgJoDVtfoGGABC1ggAhawgAUsYAELWMACFrCABSxgCVjAGj5eJmpFnKq3XmQQg9M6t92YzQ4sYAELWMACFrAELGABC1jAAta5wMpAlL2gPnuH+jUHadeF+TOCUm02WJ04ReOVMmVGNQELWMACFrCABSxgAQtYwAIWsIAFLGABC1jAOjBYVZxmgzVyBbB6kpwRsdGfVeeKYBdOs3exV5+XACxgAQtYwAIWsIAFLGABC1jAAhawgAUsYAFrgTdR/WBG3nYz+xabPVbDIPaudUzMyBXAM4yOARawgAUsYAELWMACFrCABSxgAetoO92zF/w6wRo5KqQKluKyz10cOda4ilN0bEd3dnThFL32qhfUgQUsYAELWMACFrCABSxgCVjAAhawgAUsYB30WYKj53EbATMWqAin6PmM23/XuZLYuWM9AuRsq3/AAhawgAUsYAELWMACFrAELGABC1jAAhawTgjWm/efnwSs+SuA0c9EVXEa/RwAD0QFFrCABSxgAQtYwAIWsIDl4AMWsPYFK9pVWxl/DCc4feuCeganx7bf3x7wdP2BdrwAC1jAAhawgAUsYAELWMACFrCABSxgAQtYVgmtCALrxTvWsyuAGbCeA2wGYr53YAELWMACFrCABSxgAQtYDjRgCVjAAhawgFVeEewCqvMBqNWxMVmw4FRfAYxGwlTHxGTeU/TvjnyLTec5CCxgAQtYwAIWsIAFLGABC1jAApaL7scAq3KBHVgvA6vrgnrn+4wQi46P7XGWeZZgBrBrEAMWsIAFLGABC1jAAhawgAUsYAELWMACFrCABazWXeyZlbxOsOxi32dMzOzfJ4OYVUJgAQtYwAIWsIAFLGABC1jAAhawgAUsYAELWDcHVvT6258B1rFXBI8EVmYFsIrMw939ZZvxMsACFrCABSxgAQtYwAIWsIAFLGABC1jAAtaNg5X5IoC1T5mZ552z2UfOtVoBrM5bbCKM4AQsYAELWMACFrCABSxgAQtYwALWvjPdgbXOSVj9/bqeE3gksEbuWBewgAUsYAELWMACFrCABSxgAUvAAhawgAWs6Tvdq/9fdSzNre1qz4CVRTqDU+YzPtJnBQtgAQtYwBKwgAUsYAELWMACloAFLGABS4cFq/P/A9Z1YGUQi36m8tDblRETsIAFLGAJWMACloAFLGABS8AC1hqIVQGrggUxAQtYwBKwgAUsYAlYwAIWsAQsYAFLwBoA1uz3kDlRbn1+exaoaBRPF07XINYVBIAFLGABS8ACFrCABSxgAQtYAhawgAUsAWsCYkeaN9612pedfz8brGrmsAMLWMACloAFLGABS8ACFrCABaxbbzZYnRfKO4Hq3MU+EydAAQtYwAKWgAUsYAFLwAIWsAQsYAELWALWifDbGyI4CVgCFrAELGABC1gCFrCAJWAJWMASsJYb0TIbo+0s+ipOnbfYRK+d+Vwy8/2vucXmw9tPly9zXAMLWMACloAFLGABS8ACFrAErCMBMhuZDDzZVrygngUr8512XlAHFrCABSxgCVjAAhawBCxgAQtYwAIWsIAlYF0xh73zGXZVUDrhebi7f9IKO9Yz72H2eJ7os3KCAwtYwAKWgAUsYAFLwAIWsAQsYAELWAJWM2KzV+M6i07CDLZZeLaraNeMd6kEJwELWMASsIAFLGAJWMACFrBkvMz/X5jvurDcWQRPdGJ2XjzPgDV7HHH0O8NJwAIWsAQsYAELWAIWsIAFLGABC1jAErBOCl11Z3329TsB20I0GgfjXgQsYAFLwAIWsIAlYAELWMASsIAFLAFLLyq6zadzZS8DVuetMVbtBCxgAUsCFrCAJWAJWMASsIAFLAlYu60Sjm6LxexbZyRgAQtYErCAJQELWMCSgHWbQGXGxFQvlLsILmABC1gSsIAFLAlYwAKWgAUsYEnAOtVqX4SKh4pKwAIWsAQsYAFLAhawgCUBC1gSsJYqu7K2d9F7r843h5OABSxgScACFrAkYAELWAIWsIAlAUuSgCUJWJIELEmq9h/Ur/OTVhk0qQAAAABJRU5ErkJggg==",
// ./item_assets/weapons/wing_sword.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6NDk6NTYtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjMzLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIzOjMzLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo5NWYzYTVhZS0wMjkxLTRiMTQtYTQwYS04MzI4NGYyY2M0MGYiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6OTkwNjg2ZWUtYmZhZS00ZTUwLThmNjAtOGM1YTU4N2RjOTA2IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6OTkwNjg2ZWUtYmZhZS00ZTUwLThmNjAtOGM1YTU4N2RjOTA2Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo5OTA2ODZlZS1iZmFlLTRlNTAtOGY2MC04YzVhNTg3ZGM5MDYiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6NDk6NTYtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo5NWYzYTVhZS0wMjkxLTRiMTQtYTQwYS04MzI4NGYyY2M0MGYiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjM6MzMtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PhdoDWAAAAgwSURBVHja7d29ilVXFMBxnyGlpVWCnUUgTR4hIEoKO8sphFQ+QyTkAUIQrAW7PICNVcrYmX7AXuy8yXR6zprMyrp77/P1G/h3cz84c89v4O591rl1Op1uSdIWchAkAUuSgCUJWJIELEkCliRgSRKwJAlYktp33Q+wJAELWJKAJQlYwJIELGBJ+q/uff/j6fOAJQlYwJIELEnAApYkYAFLUgGnqx5d/PxFwJIELGBJApYkYAFL0ppwigKWJGABSxKwJAELWJKABSwJUBOcfvn9j1nAkgQsYEkCFrAkYAFLErCAJWlSBE0EFLAkAQtYkoAFLAlYwJK0FE7AkgQsYEkCFrAkYAFLErCAJamwY703WGuDCVgSsIAlCVjAkoAFLGBJwAKWpCY4RWNhgAUsCVjAkgQsYEnAApYPjAQsYEkq4FS9nCYL1us//561lePnQyQBC1iSgAUsCVjAkrTMjnVgAUsCFrAkAQtYErCABSwJWMCSlFgBHDmHHViSgAUsCVjAApYELGBJAhawpEPhNBqsLeMELAlYwJKABSxgScACFrCk/1cVI2ABSwIWsCQBC1gSsIAFLAlYwJLgdAME0e98/c3dWT3Byuxi39vfxgdUAhawJGABC1gSsIAlCVjAkjZ2iU0GkAgnYAFLAhawgCUBC1gSsIAFLGnUSJgMUNHz9wRrb6OOgSUBC1gSsIAFLAlYwAKWBCxgSRsHKjuiJYIn83rAApYELGABS8ACFrAkYAELWBKwgOWDrUOtAC6NUxWsI+IELAELWMCSgAUsYEnAAhawBKc8ThFQPXE6wpgYYAlYwAKWBCxgAUsCFrCAJWABC1jSQlVxaIXTVZkZ61YAgSUBS8ASsIAFLAlYwAKWgAUsOQhaPU4ZLFpeYtPyxqZwApaABSxgScACFrAkYAELWNrfjvXMSd97JEx1ZLEd68ASsIAlYAlYwAKWBCxgAUvAApYcBC0GVBaL0SNh3CcQWBKwBCwBC1jAkoAFLGAJWMASsLT6FUA3NhWwBCxgAUsCFrCAJWABS8ASsIAFLKkww2pPOLnEBlgCFrAELAELWMCSgAUsYGn7QGVnnv8Ly5vP671jvRVOgAKWgAUsAUvAAhawJGAJWAIWsAQsdduxPnruegZDO9aBJQFLwBKwgCVgCVjAApaABSwBCwRnt8RImJE4ZVcg4QQsAQtYApaABSwBC1jAAhawDnlgfnt3alUGh+ou7HMQy4CYGQvTcsd69Z6ARsIAC1jAApaABSxgAUvAAhawgAUsYAELWALWDoHKrphVwcqsfEXvoboKOXruesvj4HMNLGABC1gCFrCABSwBC1jAErCABSxgCVgbWwGsrpjtCazRNzaFE7CABSxgCVjAAhawBCxgAQtYwALWGLBajVrJjieOTvJWiGVHwLS6T6ATF1jAAhawBCxgAQtYAhawgCVgAQtYwBKwVlR0Qi8NVvZ9VquOqqnel9AKoIAFLGAJWMACFrAELGABC1gCFrCAJWAdZEXwqx+ezRo9XqYVYr0vecnOea+8BzgJWMACloAFLGABS8ACFrCApaOCNQXk9pO/SvXcDd96R/zSiGWfG04CFrCAJWABC1jAErCABSxgCVjAApaAtYNd7NNGg9Vyh/z0cT89/HZW73sCZlYSrQAKWMACloAFLGABS8ACFrCAJWABC1gC1oHHy2RQGwnYdX26fHxjLRGrzn2PcsIJWMACloAFLGABS8ACFrCkI4KVgabnc5+D2Mend7r14dX9WRnEsmBldsNH9Ry7I2ABC1jAErCABSxgCVjAApaABSxgAUvAGgBWtWjue+b1qmBlVv+umkIUvacIrN73OKzskO89/17AAhawgCVgAQtYwBKwgAUsAQtYwAKWgNUYsQiellVP+gxYEXRViFr+U6iCNQ1YAhawgCVgAQtYwBKwgAUsYAlYwAKWgLXD2VdRVcCiS2Be/HoxKwNWtNo3GqzMMQWWgAUsYEnAAhawBCxgAQtYAta6oZvi9P7ty1RTsFruRI8gXeM/BWAJWMACloAFLGABS8ACFrCAJWABC1gC1oGLVgCnEEUrghnAeq9eRiN0/E0FLGABSwIWsIAlYDkIwJKABSxgScBaDU5REVhRN93U9LqqM+qjUTWjAZu+vlVCAQtYwBKwgAUsYAlYwAIWsASs84DKYpRBLMIv82V65kv3LE6ZWn4xn3k9YAlYwAKWgAUsYAFLwAIWsIAlYAELWALWxnr+4Lvb03quAGZwOmcHe+ZxVbBGBywBC1jAErCABSxgCVjAAhawBCxgAUvA2uklNpXVv2gFMHsSthobk8VvDUBNVyCBJWABC1gCFrCABSwBC1jAApaOClb1PoGtvlCvvu8sPJmd6C0Rq+6kjx4HJwELWMASsIAFLGAJWMACFrAELGABS8BacR+f3jlNm4LScyRMy5NuCbCqq5CZGfJWAAUsYAFLwAIWsIAlYAELWMASsIAFLAFrYzh9unw8KwNWhNFInHqD1RKx7A1e4SRgAQtYErCABSwBC1jAApaOBlYWpw+v7s+qnmBrPOGqyFSfCzwCFrCAJQELWMASsIAFLGAJWMAClnQQsCKcqm35xGyJLZwELGABSwIWsIAlYAELWMASsIAFLAlYh8FJErCAJQELWJKABSxJ2wLLmBNJwJIELGBJAhawJGABSxKwgCVpz2BJErAkAUuSgCVJwJIELEkCliQBSxKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSdKA/gHGwNHgE+LDNAAAAABJRU5ErkJggg=="
  ];
};
