module {
  public let elements : [Text] = [
// ./item_assets/items/00_orb_of_passing.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTg6MDI6MDQtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ0LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ0LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDplYTQwODUwZi1hMWIyLTQ1YWUtOWVmNi1jMThjNTVkZDEzZDAiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6ZGIxN2I4ZTEtODAyNS00MzNiLThmYmMtNWU3OTRmYzU3YjQ2IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6ZGIxN2I4ZTEtODAyNS00MzNiLThmYmMtNWU3OTRmYzU3YjQ2Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDpkYjE3YjhlMS04MDI1LTQzM2ItOGZiYy01ZTc5NGZjNTdiNDYiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTg6MDI6MDQtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDplYTQwODUwZi1hMWIyLTQ1YWUtOWVmNi1jMThjNTVkZDEzZDAiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NDQtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PhbV+kcAAAkqSURBVHja7d2xrtxEFIDhfYYUV4qElIIKkSLKA6SAIk3qFEGiD+0KhERDiYSEqNLcOjUS4lV4E3rjNOju7Jg993jsHXu/4m+ija/Xu/MVM97xYRiGgyRtIRdBErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgPWwP15/qXkdK7kuyQx4YAELWMASsAQsYAlYwAKWgAUsYAFLwLptnCK5dsACFrCABSwBS8ACloAFLAELWMACFrAELAELWAIWsAQsYAELWMASsAQsYGm7YP3z8ePNVcNo/PehrPKaW7g2wBKwgAUsAQtYwAKWgAUsYAELWMACFrAELGBNYxQpAtYjjgUsAx5YwAIWsAQsYAELWAIWsIAlYAELWMASsOb1+9Onx7IewLr/4tmfD4u8JloUrLWvS+2ziJwDsAQsYAFLwAIWsIAlYAELWMAC1t7AigyKyECJ/r9WyNSqTbq3PH7l7zVDptXnACwBC1jAErCABSxgCVjAAhawBCxgAUvA2iBYZUvC0CtY0VpdY2AJWMACFrCABSxgAUvAAhawgCVgAQtYwALWDn6a0yNQNZwibRkw28sIWMACFrCABSxgAUvAAhawgCVgTYPV64R6q7aCGLAELGABC1jAAhawgCVgAQtYwBKwgAUsYAFrY3e69wrR3z/+tli9wuZOdwELWMACFrCABSxgCVjAAhawBCxgAQtYwNr4KuHaQEVRef/kyWJlYVsbLKuEAhawgAUsYAELWMASsIAFLGDpVsFa+zmBa0K0NGxrT8ybdBewgAUsYAELWMACloAFLGABS8ACFrCABazOwVoTpzlAjYNzsVquLi6JWA2su7u7IdNWwBrP9azI62AFLGABC1jAAhawgAUsYAELWMACFrCABSxgAaspWOXq31Q9ghVBZjz3VC0RWxus4+efDWX33/9w1q/3f10sglhjeEKQAgtYwAIWsIAFLGABC1jAAhawgAUsYLUEa02c5gDVI2JVeAJAfXjz5qyf33171rv3v1wsiFgagvJYEUTnnAOwgAUsYAELWMACFrCABSxgAQtYwAIWsIAFLGBFwTouWatnB7YEK4JM9FmCZXMQa7lyGEEs0jfPnzUrs4o3tQJYQhRBtAbpxHlcBGoOtsACFrCABSxgAQtYwAIWsIAFLGABC1jAAhaw9gNWCp2JgRl6XauANQ+sLGrRz76sBtZ3X319UvQnPS1LrmYOVgSBBSxgAQtYwAIWsIAFLGABC1gy6Q4sk+6PvWP95au3J82ZwG8VsIAFLGABC1jAAhawgAUsYAELWMACFrCABSxg2V7G9jL/9dOLF2dlt5cpQZlApXbH+HBtVCKQZu+QBxawgAUsYAELWMACFrCABSxgAQtYwAIWsIAFLA9SveEHqZY/p/lUDaPIql35vZoAK4RY+fei28tkocuCtXfAgAUsYAELWMACFrCABSxgAQtYwAIWsIAFLGA1Aitaj2DNWU3MlD2ntcEaz/VYlh3gke9V9iGmNcQiiNZgi2IbhC+1F/yWIQMWsIAFLGABC1jAAhawgAUsYAELWG0Qy2JxjdbEaeJ6hj7T7PeoLPq9rQ3wEZaTopBGcJoB1kXETLoDC1jAAhawgAUsYAELWMACFrCABSxgAQtYwJoF1pqARbelabm6mF3ti6wALn2tyhXBXsHKVqJWgy36INUIWMFjWSUEFrCABSxgAQtYwAIWsIAFLGABC1jAAhawgJUHqhwUSw/CzENaHwNbpug5rH1taj/FiSC2FbAiqLTcgqZ2rOC2NAOwgAUsYAELWMACFrCABSxgAQtYwOpr0r02KNYeqHNgy9TD+8viBKw6KMACFrCABSxgAQtYwAIWsIAFLGABC1jAAhawgNUtWD0itnecgGWVEFjAAhawgAUsYAELWMACFrCABSxgAQtYwALWDn6ak63XlcQtA7X3n+b0uL2MPd2BBSxgAQtYwAIWsIAFLGABC1jA2hdY2eOM53vSlsHKXs8lP4eNTbqfNSJyUnRCPTp5Xvl/J38PWMACFrCABSxgAQtYwAIWsIAFLGABC1jAAhawFger5Z30kb9folYrC9YjjnW4dlu50z1753kErFpZsCLHBhawgAUsYAELWMACFrCABSxgAQtYwAIWsIAFrD127KBV33N20C95TtktYaJlt3GZsUp4BuTegAIWsIAFLGABC1jAAhawgAUsYAELWLtB7ernvvSgX/s8a1sPR4q+n8z2x8ACFrCABSxgAQtYwAIWsIAFLGABC1jAAhawgAWhK4G19IrctQf90iuVS9YSNWABC1jAAhawBCxgAQtYwAIWsIAFLGABC1jAUmOw5qzQ7QmCyHWoARn9OU0EhtqxXr56e1L25zsCFrCABSxgAQtYwAIWsIAFLGABC1hbQqzlhHd28jcyCFvejR6ZmG88mb1kNzdRDixgAQtYwAIWsIAFLGAJWMACFrCABSxgAUtd1HLlK1uJ0xRQna4SXnz+X+39Ze/SD14rYAELWMACFrAELGABC1gCFrCABSxgAQtYwFIvYLVciWqF09qDfnzdoazEqVbtukTfT6SJYx0eBixgAQtYwAKWgAUsYAFLwAIWsIAFLGABC1i6HlipL3fjVcJDYNAtOuiz1yrSxPtrdq3KfK+BBSxgAQtYAhawgAUsAQtYApZJ9/p2LNEJ7ugE/rUHvYlrYAlYwBKwBCxgCVjAAhawgCVgAUvAUhOwIneUz1iRC62s+WwELAFLAhawgCVgCVgSsAQsCVi3vuWMrU8ELAFLApaAJQELWMASsAQsCViSBCxJwJIkYEkClosgCViSBCxJwJIkYEkSsCQBS5KAJUnAkgQsSQKWJAFLErAkCViSBCxJwJIkYEkSsCQBS5KAJUnAkgQsSQKWJAFLErAkCViSBCxJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsScCSJGBJErAkAUuSgCVJwJIELEkCliQBSxKwJAlYkgQsScCSJGBJErAkAUuSgCVJ/9+/80AqZvSpLLQAAAAASUVORK5CYII=",
// ./item_assets/items/01_pendant_diamond.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NTY6NDAtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ1LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ1LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo4ZWFjZjI1Ny0zZmU3LTQyN2YtOTc0MS00YWEzYzg3MDg2NDYiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6OTExNDdmNDMtMGM1Mi00ZjdiLWE5OTEtMjgxNjIwNDczMTc0IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6OTExNDdmNDMtMGM1Mi00ZjdiLWE5OTEtMjgxNjIwNDczMTc0Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo5MTE0N2Y0My0wYzUyLTRmN2ItYTk5MS0yODE2MjA0NzMxNzQiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NTY6NDAtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo4ZWFjZjI1Ny0zZmU3LTQyN2YtOTc0MS00YWEzYzg3MDg2NDYiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NDUtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Pl64R1AAAAkwSURBVHja7d0xjhxFFIBhH4YARIqQAyIfABFwCAICDmFLhBCSEjogI+MOIA7g0JKJ1pEtQB60IqK3zDy9qep+Vf0FfwazPT1Vn6Wu7upHl8vlkSTNkJMgCViSBCxJwJIkYEkSsCQBS5KAJUnAkgQsSQKWJAFLErAkCVjSrH340ceXlQKWBCxgAUsCFrAkAQtYErCABSzpMIw+++Dzkv38xbepZgHMAJWABSwJWMAClgQsYEkujP/bV4+/PrxqgFVBzMAWsIAFLAlYwAKWBCxgScACFrCkgyCqAE9F1GZGzAQQsIAFLAlYwAKWgAUsYEnAAhawpM4YVYCg59/beyuZ1jEASwIWsIAlYAELWBKwgAUsqQZG0YvSe8Oz9+8Q+c5VL8SbSAIWsIAlAQtYwBKwgAUsCVjAApZs23IQRqvDAywJWMACloAFLGABS8ACFrAkYAELWLJty80YjYZo9d85suVM9PEdYAlYwAIWsAQsYAFLwAIWsIAlYAELWMCC0YJ7oIMIWAIWsIAFLAELWMACloAFLGDJhfJK8MCoL063BCwBC1jAAhawgAUsYAlYwAIWsAQsYAELWFb2Cu957nevC5YXqQpYwAIWsIAFLAFLwAIWsIAlYAELWMA6JUY9kbGSNzdQWZyivzuwgAUsAQtYwAIWsIAlYAELWMBaGyd3lavSBfWKOAELWMACFrAELAELWMACloAFLGABC1jAUnhgVWjv4zQWauLUAqrqeTAYgAUsYAFLwAIWsIAFLGAZQ8ASsIAFLGDBqOse2pHB1zqG1qrPnsd5H8D2H0NVH7EBFrCAZQwBS8ACFrCAZbABy/gBFrD2vVA+epJfG4BRnFoDd+9jvwbYihfv9x5DK+EELGABC1jAAhawgAUsYAELWMACFrCABSxgAeuEgyiyjUvPFZ6VwIquYFW8077CP2gz37EOLGABC1jAAhawgAUsYAELWMACFrCABSxgAetk23JE90XvNfiy+6tHi7xcdW+gsseZ/R16bpVTFffV5zOwgAUsYAELWMACFrCABSxgAQtYqwKVHRA9B1uFd/1FLsTvPcFG4jRT2XdInnHBDFjAAhawgAUsYAELWMACFrCABSxgAQtYwALWJO9qG7mSV/X8bY9z9ApW5O77mYGKfp8MULZ8AhawgAUsYAELWMACFrCABSxgAQtYwAIWsIC1HE6RRzZmAqvX+cxu5ZL9B2AmeDKQAwpYwAIWsIAFLGABC1jAAhawgKU5wDpiO49e2/LOfNE9euf50d959FY8I4MOsIAFLGABC1jAAhawgAUsYAFLwAIWsIAFrGlWq0a/+27mbUAi3zm78jU73AIWsIAFLAELWMASsIAFLGAJWMACFrAErM4v6+w1eatO1JEvUo0iZsIJWMACloAFLGABS8ACFrAkYAELWAJW4cdusvsN9QSqIljffPnpZVsFsLbHZAIKWMACloAFLGABS8ACFrCk1cDK4jAarIo4vXj6JNTIPd0jf7917CalgAUsYAlYwAIWsAQsYAFLAhawgCVgFVoRjIA18sWYozHa9u6nT9JdAyxaC6PsMUW+s4kLLGABC1gCFrCABSwBC1jAErCABSxgCVgLgNXzsZteGEU+Z6Z6fmcTHFjAAhawBCxgAQtYAhawgCVg7Q1WFItZcHr7x7OrRSZr5HNmKoJY9rNMeGABC1jAErCABSxgCVjAApaABSxgAUvAmgyskTi1Puu7339Zqgg8rXMVOcdV3xkpYAELWMACFrCABSwBC1jAApaABSxgAQtYwLoRrAxOLaB+vbs86Ic3L6eodewRxKKP9AALWMACFrAELGABC1gCFrCABSxgAasNVHYr4AhO9/3451//qSpY2+Ns1Tr271//9qDMhfnobwExYAELWMASsIAFLGABC1jAAhawgAUsYAFLwJoMrOwd65FJ//bvdw+qiNN9kVXCFljXALvlDnlgAQtYwAKWgAUsYAELWMACFrCABSxgAQtYAtZBYEVWono+YtOqBVSk6Ocf3fNXd6myj/S8ePrkQRADFrCABSwBC1jAAhawgAUsYAELWC2MtlicEazsBe9bcMpe1I/U8073XhfigQUsYAELWAIWsIAFLAELWMACFrCABSxgCVj/A1ar7d9bHaxZcHofUMASsIAFLGABC1jAApaABSxgAUvAAhawgAWsBcHKbCVTFawoIHuvAB4NVmu8AAtYwAIWsAQsYAELWMACFrCABSxgjd5epvX5wLpMgxOwBCxgAQtYwAIWsIAlYAELWMASsIAFLGAB6yCwWshEwIoithJYFe5Yj0A6GqzIOwiBBSxgAQtYAhawgAUsYAELWMACFrCABSxg6ZSP5vREDFjjVwAr7OkOLGABC1jAErCABSxgCVjAAhawgAUsYAFLS4EVedFp62WnR6wcrg7W0Tgdsac7sIAFLGABS8ACFrCAJWABC1jAAtbMYGUH5Gp7uu99QT0CK7AELGABC1jAAhawgCVgAQtYwBKwgAUsYAGrM2ItiLKIzQJWz33Rqxa5+771/z1/dXc1YAELWMACFrCABSxgAUvAAhawgAUsYAELWLAA1g0ridkXpPYefNvP3k6S902U7X/TmnCR1bHW5M2utO1d9tGcCE6t8w4nYAELWMASsIAFLGAJWMACFrCAdQRikfY+rtakiEyU1oSLIDYzWNFjz+AU/S2ABSxgAQtYAhawgAUsYAELWMACFrCABSxg6ZRgzQxrduJEEFsNrJ53rMMJWAIWsAQsYAELWAIWsIAFLGAJWMASsE4KVhax1gSfuewjNsACloAFLAELWMACloAFLGABC1iqi1hrgs/cyHNlLAJLwAKWgAUsYAFLwAIWsAQsAQtYAtaJEOt19/bM9fzOxhmwBCxgCVjAAhawBCxgAUvAErCAJWCpO2ozBSIBC1jAErAELGAJWAIWsASsc6I2U35TAQtYwBKwBCxgCVgClgQsYAFLwBKwgCVgSRKwJAFLkoAlScCSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCTJSZAELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJJUon8AROV5+T2MUyIAAAAASUVORK5CYII=",
// ./item_assets/items/02_pendant_emerald.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NTY6MDItMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ2LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ2LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo2MmE0MjM4NS1iMTM3LTRjYzctYTdhMS1iOGU4N2ExMzViODUiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6YWM0MjdlNTItZjJjOC00MWNmLTliMDktYmI2NThlMTYzZmE2IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6YWM0MjdlNTItZjJjOC00MWNmLTliMDktYmI2NThlMTYzZmE2Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDphYzQyN2U1Mi1mMmM4LTQxY2YtOWIwOS1iYjY1OGUxNjNmYTYiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NTY6MDItMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo2MmE0MjM4NS1iMTM3LTRjYzctYTdhMS1iOGU4N2ExMzViODUiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NDYtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Pqt+YMEAAAkxSURBVHja7d2xrtxEFIDhvAZ9hEB0CKEgUaWiiijuQyBBQZ06SBS8A29Ax0ugKC1dCsqUEUUaWHRFhe+EPTo7Y58Zf8XfwV6vd+aL5LHHjy6XyyNJmiEnQRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwpFn76ONPLisFLAlYwAKWBCxgSQIWsCRgAQtY0mEYffn4Wcl+/frHVLMAZoBKwAKWBCxgAUsCFrAkF8b/7Zsn3x1eNcCqIGZgC1jAApYELGABSwIWsCRgAQtY0kEQVYCnImozI2YCCFjAApYELGABS8ACFrAkYAELWFJnjCpA0PPv7b2VTOsYgCUBC1jAErCABSwJWMACllQDo+hF6b3h2ft3iHznqhfiTSQBC1jAkoAFLGAJWMAClgQsYAFLtm05CKPV4QGWBCxgAUvAAhawgCVgAQtYErCABSzZtuVmjEZDtPrvHNlyJvr4DrAELGABC1gCFrCAJWABC1jAErCABSxgwWjBPdBBBCwBC1jAApaABSxgAUvAAhaw5EJ5JXhg1BenWwKWgAUsYAELWMACFrAELGABC1gCFrCABSwre4X3PPe71wXLi1QFLGABC1jAApaAJWABC1jAErCABSxgnRKjnshYyZsbqCxO0d8dWMACloAFLGABC1jAErCABSxgrY2Tu8pV6YJ6RZyABSxgAQtYApaABSxgAUvAAhawgAUsYCk8sCq093EaCzVxagFV9TwYDMACFrCAJWABC1jAAhawjCFgCVjAAhawYNR1D+3I4GsdQ2vVZ8/jvA9g+4+hqo/YAAtYwDKGgCVgAQtYwDLYgGX8AAtY+14oHz3Jrw3AKE6tgbv3sV8DbMWL93uPoZVwAhawgAUsYAELWMACFrCABSxgAQtYwAIWsIB1wkEU2cal5wrPSmBFV7Aq3mlf4R+0me9YBxawgAUsYAELWMACFrCABSxgAQtYwAIWsIB1sm05ovui9xp82f3Vo0Verro3UNnjzP4OPbfKqYr76vMZWMACFrCABSxgAQtYwAIWsIAFrFWByg6InoOtwrv+Ihfi955gI3Gaqew7JM+4YAYsYAELWMACFrCABSxgAQtYwAIWsIAFLGABa5J3tY1cyat6/rbHOXoFK3L3/cxARb9PBihbPgELWMACFrCABSxgAQtYwAIWsIAFLGABC1jAWg6nyCMbM4HV63xmt3LJ/gMwEzwZyAEFLGABC1jAAhawgAUsYAELWMDSHGAdsZ1Hr215Z77oHr3z/OjvPHornpFBB1jAAhawgAUsYAELWMACFrCAJWABC1jAAtY0q1Wj33038zYgke+cXfmaHW4BC1jAApaABSxgCVjAAhawBCxgAQtYAlbnl3X2mrxVJ+rIF6lGETPhBCxgAUvAAhawgCVgAQtYErCABSwBq/BjN9n9hnoCVRGs7+8+v2yrANb2mExAAQtYwBKwgAUsYAlYwAKWtBpYWRxGg1URp9cvnoYauad75O+3jt2kFLCABSwBC1jAApaABSxgScACFrAErEIrghGwRr4YczRG2/7+5bN01wCL1sIoe0yR72ziAgtYwAKWgAUsYAFLwAIWsAQsYAELWALWAmD1fOymF0aRz5mpnt/ZBAcWsIAFLAELWMACloAFLGAJWHuDFcViFpzevfnhapHJGvmcmYoglv0sEx5YwAIWsAQsYAELWAIWsIAlYAELWMASsCYDayROrc/68KcPlioCT+tcRc5x1XdGCljAAhawgAUsYAFLwAIWsIAlYAELWMACFrBuBCuDUwuon/98+aBPf/9iilrHHkEs+kgPsIAFLGABS8ACFrCAJWABC1jAAhaw2kBltwKO4HTfV398+5+qgrU9zlatY3/y2+MHZS7MR38LiAELWMACloAFLGABC1jAAhawgAUsYAELWALWZGBl71iPTPq3f717UEWc7ousErbAugbYLXfIAwtYwAIWsAQsYAELWMACFrCABSxgAQtYwBKwDgIrshLV8xGbVi2gIkU//+juXj1PlX2k5/WLpw+CGLCABSxgCVjAAhawgAUsYAELWMBqYbTF4oxgZS9434JT9qJ+pJ53uve6EA8sYAELWMASsIAFLGAJWMACFrCABSxgAUvA+h+wWm3/3upgzYLT+4ACloAFLGABC1jAAhawBCxgAQtYAhawgAUsYC0IVmYrmapgRQHZewXwaLBa4wVYwAIWsIAlYAELWMACFrCABSxgAWv09jKtzwfWy2lwApaABSxgAQtYwAIWsAQsYAELWAIWsIAFLGAdBFYLmQhYUcRWAqvCHesRSEeDFXkHIbCABSxgAUvAAhawgAUsYAELWMACFrCABSyd8tGcnogBa/wKYIU93YEFLGABC1gCFrCABSwBC1jAAhawgAUsYGkpsCIvOm297PSIlcPVwToapyP2dAcWsIAFLGAJWMACFrAELGABC1jAmhms7IBcbU/3vS+oR2AFloAFLGABC1jAAhawBCxgAQtYAhawgAUsYHVGrAVRFrFZwOq5L3rVInfft/6/u1fPrwYsYAELWMACFrCABSxgCVjAAhawgAUsYAELFsC6YSUx+4LU3oNv+9nbSfK+ibL9b1oTLrI61pq82ZW2vcs+mhPBqXXe4QQsYAELWAIWsIAFLAELWMACFrCOQCzS3sfVmhSRidKacBHEZgYreuwZnKK/BbCABSxgAUvAAhawgAUsYAELWMACFrCABSydEqyZYc1OnAhiq4HV8451OAFLwAKWgAUsYAFLwAIWsIAFLAELWALWScHKItaa4DOXfcQGWMASsIAlYAELWMASsIAFLGABS3URa03wmRt5roxFYAlYwBKwgAUsYAlYwAKWgCVgAUvAOhFive7enrme39k4A5aABSwBC1jAApaABSxgCVgCFrAELHVHbaZAJGABC1gCloAFLAFLwAKWgHVO1GbKbypgAQtYApaABSwBS8CSgAUsYAlYAhawBCxJApYkYEkSsCQJWJKAJUnAkgQsSQKWJAFLErAkCViSBCxJwJIkYEkSsCQBS5KAJUnAkgQsSQKWJAFLErAkCViSBCxJwJIkYEkSsCQBS5KAJUnAkgQsSQKWJDkJkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkkr0D09kaLbzPC4CAAAAAElFTkSuQmCC",
// ./item_assets/items/03_pendant_purple.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFvWlUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NTQtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ3LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ3LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo2NzI3ODczYy1jMDQyLTQzN2UtOGU4Ny03YzBmZDcyOGVkOGEiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6OGIyY2M0YzItZGI1My00OGRkLWI5MzctMWIxZDAwOTQzZjNmIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6OGIyY2M0YzItZGI1My00OGRkLWI5MzctMWIxZDAwOTQzZjNmIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo4YjJjYzRjMi1kYjUzLTQ4ZGQtYjkzNy0xYjFkMDA5NDNmM2YiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NTQtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo2NzI3ODczYy1jMDQyLTQzN2UtOGU4Ny03YzBmZDcyOGVkOGEiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NDctMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PlxF35UAAAkxSURBVHja7d2hrh1FGMDxagxPgENAahuCQDXVhDQ8BAKB4glKwgPg8EgcL1KHualuQhoMqSmH3KDYO+V8+c7M7jezP/F3cO6ePTO/Jju7s48ul8sjSZohJ0ESsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsKRZ++TTx5eVApYELGABSwIWsCQBC1gSsIAFLOkwjL74+MuS/fbVj6lmAcwAlYAFLAlYwAKWBCxgSS6M/9s3n397eNUAq4KYgS1gAQtYErCABSwJWMCSgAUsYEkHQVQBnoqozYyYCSBgAQtYErCABSwBC1jAkoAFLGBJnTGqAEHPv7f3VjKtYwCWBCxgAUvAAhawJGABC1hSDYyiF6X3hmfv3yHynateiDeRBCxgAUsCFrCAJWABC1gSsIAFLNm25SCMVocHWBKwgAUsAQtYwAKWgAUsYEnAAhawZNuWmzEaDdHqv3Nky5no4zvAErCABSxgCVjAApaABSxgAUvAAhawgAWjBfdABxGwBCxgAQtYAhawgAUsAQtYwJIL5ZXggVFfnG4JWAIWsIAFLGABC1jAErCABSxgCVjAAhawrOwV3vPc714XLC9SFbCABSxgAQtYApaABSxgAUvAAhawgHVKjHoiYyVvbqCyOEV/d2ABC1gCFrCABSxgAUvAAhawgLU2Tu4qV6UL6hVxAhawgAUsYAlYAhawgAUsAQtYwAIWsICl8MCq0N7HaSzUxKkFVNXzYDAAC1jAApaABSxgAQtYwDKGgCVgAQtYwIJR1z20I4OvdQytVZ89j/M+gO0/hqo+YgMsYAHLGAKWgAUsYAHLYAOW8QMsYO17oXz0JL82AKM4tQbu3sd+DbAVL97vPYZWwglYwAIWsIAFLGABC1jAAhawgAUsYAELWMAC1gkHUWQbl54rPCuBFV3BqninfYV/0Ga+Yx1YwAIWsIAFLGABC1jAAhawgAUsYAELWMAC1sm25Yjui95r8GX3V48Webnq3kBljzP7O/TcKqcq7qvPZ2ABC1jAAhawgAUsYAELWMACFrBWBSo7IHoOtgrv+otciN97go3Eaaay75A844IZsIAFLGABC1jAAhawgAUsYAELWMACFrCABaxJ3tU2ciWv6vnbHufoFazI3fczAxX9PhmgbPkELGABC1jAAhawgAUsYAELWMACFrCABSxgAWs5nCKPbMwEVq/zmd3KJfsPwEzwZCAHFLCABSxgAQtYwAIWsIAFLGABS3OAdcR2Hr225Z35onv0zvOjv/PorXhGBh1gAQtYwAIWsIAFLGABC1jAApaABSxgAQtY06xWjX733czbgES+c3bla3a4BSxgAQtYAhawgCVgAQtYwBKwgAUsYAlYnV/W2WvyVp2oI1+kGkXMhBOwgAUsAQtYwAKWgAUsYEnAAhawBKzCj91k9xvqCVRFsL77+rPLtgpgbY/JBBSwgAUsAQtYwAKWgAUsYEmrgZXFYTRYFXG6e/E01Mg93SN/v3XsJqWABSxgCVjAAhawBCxgAUsCFrCAJWAVWhGMgDXyxZijMdr2969P0l0DLFoLo+wxRb6ziQssYAELWAIWsIAFLAELWMASsIAFLGAJWAuA1fOxm14YRT5npnp+ZxMcWMACFrAELGABC1gCFrCAJWDtDVYUi1lwevv6h6tFJmvkc2Yqglj2s0x4YAELWMASsIAFLGAJWMACloAFLGABS8CaDKyROLU+6/kHPy9VBJ7WuYqc46rvjBSwgAUsYAELWMACloAFLGABS8ACFrCABSxg3QhWBqcWUJef3jzol4/+mKLWsUcQiz7SAyxgAQtYwBKwgAUsYAlYwAIWsIAFrDZQ2a2AIzjd9/uTv/5TVbC2x9mqdezff/jqQZkL89HfAmLAAhawgCVgAQtYwAIWsIAFLGABC1jAApaANRlY2TvWQ5P+z3cPqojTfZFVwhZY1wC75Q55YAELWMACloAFLGABC1jAAhawgAUsYAELWALWQWBFVqJ6PmLTrAFUqOjnH9zLZ3epso/03L14+iCIAQtYwAKWgAUsYAELWMACFrCABawWRlsszghWeouWG3DKXtSP1PNO914X4oEFLGABC1gCFrCABSwBC1jAAhawgAUsYAlY/wNWq+3fWx6sSXB6H1DAErCABSxgAQtYwAKWgAUsYAFLwAIWsIAFrAXBymwlUxWsMCA7rwAeDVZrvAALWMACFrAELGABC1jAAhawgAUsYI3eXqb1+cB6Mw1OwBKwgAUsYAELWMACloAFLGABS8ACFrCABayDwGohEwErithKYFW4Yz0C6WiwIu8gBBawgAUsYAlYwAIWsIAFLGABC1jAAhawgKVTPprTEzFgjV8BrLCnO7CABSxgAUvAAhawgCVgAQtYwAIWsIAFLC0FVuRFp62XnR6xcrg6WEfjdMSe7sACFrCABSwBC1jAApaABSxgAQtYM4OVHZDL7em+8wX1CKzAErCABSxgAQtYwAKWgAUsYAFLwAIWsIAFrM6ItSDKIjYLWD33RS9b5A78xv/38tnd1YAFLGABC1jAAhawgAUsAQtYwAIWsIAFLGDBAlg3rCRmX5Dae/BtP3s7Sd43Ubb/TWvCRVbHWpM3u9K2d9lHcyI4tc47nIAFLGABS8ACFrCAJWABC1jAAtYRiEXa+7hakyIyUVoTLoLYzGBFjz2DU/S3ABawgAUsYAlYwAIWsIAFLGABC1jAAhawgKVTgjUzrNmJE0FsNbB63rEOJ2AJWMASsIAFLGAJWMACFrCAJWABS8A6KVhZxFoTfOayj9gAC1gCFrAELGABC1gCFrCABSxgqS5irQk+cyPPlbEILAELWAIWsIAFLAELWMASsAQsYAlYJ0Ks193bM9fzOxtnwBKwgCVgAQtYwBKwgAUsAUvAApaApe6ozRSIBCxgAUvAErCAJWAJWMASsM6J2kz5TQUsYAFLwBKwgCVgCVgSsIAFLAFLwAKWgCVJwJIELEkCliQBSxKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJCdBErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJUon+AXMpsogb9kEnAAAAAElFTkSuQmCC",
// ./item_assets/items/04_pendant_ruby.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NTQ6NTktMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ3LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ3LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDplODZkZjg3Yy1mMzViLTRmMGItOWM0NS0xOTU2NjkxNTFkOTMiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6MThjOTU3ZjktY2JiOC00ZmEzLTgyYzMtMjQwNTYwODY1NTE5IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6MThjOTU3ZjktY2JiOC00ZmEzLTgyYzMtMjQwNTYwODY1NTE5Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDoxOGM5NTdmOS1jYmI4LTRmYTMtODJjMy0yNDA1NjA4NjU1MTkiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NTQ6NTktMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDplODZkZjg3Yy1mMzViLTRmMGItOWM0NS0xOTU2NjkxNTFkOTMiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NDctMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PhXglr4AAAkvSURBVHja7d0xjhxFFIBhxyScwBEEWBBaiIDIcmwREDsmIMB3MBIHcMYdyDgFd1gRW3JAghwx1oqI3jLz9Kaq+1X1F/wZzPb0VH2WurqrH10ul0eSNENOgiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSbP2xZMvLysFLAlYwAKWBCxgSQIWsCRgAQtY0mEYffv5i5L9/t0vqWYBzACVgAUsCVjAApYELGBJLoz/2w/f/Hh41QCrgpiBLWABC1gSsIAFLAlYwJKABSxgSQdBVAGeiqjNjJgJIGABC1gSsIAFLAELWMCSgAUsYEmdMaoAQc+/t/dWMq1jAJYELGABS8ACFrAkYAELWFINjKIXpfeGZ+/fIfKdq16IN5EELGABSwIWsIAlYAELWBKwgAUs2bblIIxWhwdYErCABSwBC1jAApaABSxgScACFrBk25abMRoN0eq/c2TLmejjO8ASsIAFLGAJWMACloAFLGABS8ACFrCABaMF90AHEbAELGABC1gCFrCABSwBC1jAkgvlleCBUV+cbglYAhawgAUsYAELWMASsIAFLGAJWMACFrCs7BXe89zvXhcsL1IVsIAFLGABC1gCloAFLGABS8ACFrCAdUqMeiJjJW9uoLI4RX93YAELWAIWsIAFLGABS8ACFrCAtTZO7ipXpQvqFXECFrCABSxgCVgCFrCABSwBC1jAAhawgKXwwKrQ3sdpLNTEqQVU1fNgMAALWMACloAFLGABC1jAMoaAJWABC1jAglHXPbQjg691DK1Vnz2P8z6A7T+Gqj5iAyxgAcsYApaABSxgActgA5bxAyxg7XuhfPQkvzYAozi1Bu7ex34NsBUv3u89hlbCCVjAAhawgAUsYAELWMACFrCABSxgAQtYwALWCQdRZBuXnis8K4EVXcGqeKd9hX/QZr5jHVjAAhawgAUsYAELWMACFrCABSxgAQtYwALWybbliO6L3mvwZfdXjxZ5uereQGWPM/s79Nwqpyruq89nYAELWMACFrCABSxgAQtYwAIWsFYFKjsgeg62Cu/6i1yI33uCjcRpprLvkDzjghmwgAUsYAELWMACFrCABSxgAQtYwAIWsIAFrEne1TZyJa/q+dse5+gVrMjd9zMDFf0+GaBs+QQsYAELWMACFrCABSxgAQtYwAIWsIAFLGABazmcIo9szARWr/OZ3col+w/ATPBkIAcUsIAFLGABC1jAAhawgAUsYAFLc4B1xHYevbblnfmie/TO86O/8+iteEYGHWABC1jAAhawgAUsYAELWMACloAFLGABC1jTrFaNfvfdzNuARL5zduVrdrgFLGABC1gCFrCAJWABC1jAErCABSxgCVidX9bZa/JWnagjX6QaRcyEE7CABSwBC1jAApaABSxgScACFrAErMKP3WT3G+oJVEWwfvr+68u2CmBtj8kEFLCABSwBC1jAApaABSxgSauBlcVhNFgVcbp7/SzUyD3dI3+/dewmpYAFLGAJWMACFrAELGABSwIWsIAlYBVaEYyANfLFmKMx2vbPb0/TXQMsWguj7DFFvrOJCyxgAQtYAhawgAUsAQtYwBKwgAUsYAlYC4DV87GbXhhFPmemen5nExxYwAIWsAQsYAELWAIWsIAlYO0NVhSLWXB6//bnq0Uma+RzZiqCWPazTHhgAQtYwBKwgAUsYAlYwAKWgAUsYAFLwJoMrJE4tT7r108eL1UEnta5ipzjqu+MFLCABSxgAQtYwAKWgAUsYAFLwAIWsIAFLGDdCFYGpxZQlz/ePOjdZ4+nqHXsEcSij/QAC1jAAhawBCxgAQtYAhawgAUsYAGrDVR2K+AITvf9/fLpf6oK1vY4W7WO/c9Pv3pQ5sJ89LeAGLCABSxgCVjAAhawgAUsYAELWMACFrCAJWBNBlb2jvXQpH//14Mq4nRfZJWwBdY1wG65Qx5YwAIWsIAlYAELWMACFrCABSxgAQtYwAKWgHUQWJGVqJ6P2DRrABUq+vkHd/fqearsIz13r589CGLAAhawgCVgAQtYwAIWsIAFLGABq4XRFoszgpXeouUGnLIX9SP1vNO914V4YAELWMACloAFLGABS8ACFrCABSxgAQtYAtb/gNVq+/eWB2sSnD4GFLAELGABC1jAAhawgCVgAQtYwBKwgAUsYAFrQbAyW8lUBSsMyM4rgEeD1RovwAIWsIAFLAELWMACFrCABSxgAQtYo7eXaX0+sN5MgxOwBCxgAQtYwAIWsIAlYAELWMASsIAFLGAB6yCwWshEwIoithJYFe5Yj0A6GqzIOwiBBSxgAQtYAhawgAUsYAELWMACFrCABSxg6ZSP5vREDFjjVwAr7OkOLGABC1jAErCABSxgCVjAAhawgAUsYAFLS4EVedFp62WnR6wcrg7W0Tgdsac7sIAFLGABS8ACFrCAJWABC1jAAtbMYGUH5HJ7uu98QT0CK7AELGABC1jAAhawgCVgAQtYwBKwgAUsYAGrM2ItiLKIzQJWz33Ryxa5A7/x/929en41YAELWMACFrCABSxgAUvAAhawgAUsYAELWLAA1g0ridkXpPYefNvP3k6Sj02U7X/TmnCR1bHW5M2utO1d9tGcCE6t8w4nYAELWMASsIAFLGAJWMACFrCAdQRikfY+rtakiEyU1oSLIDYzWNFjz+AU/S2ABSxgAQtYAhawgAUsYAELWMACFrCABSxg6ZRgzQxrduJEEFsNrJ53rMMJWAIWsAQsYAELWAIWsIAFLGAJWMASsE4KVhax1gSfuewjNsACloAFLAELWMACloAFLGABC1iqi1hrgs/cyHNlLAJLwAKWgAUsYAFLwAIWsAQsAQtYAtaJEOt19/bM9fzOxhmwBCxgCVjAAhawBCxgAUvAErCAJWCpO2ozBSIBC1jAErAELGAJWAIWsASsc6I2U35TAQtYwBKwBCxgCVgClgQsYAFLwBKwgCVgSRKwJAFLkoAlScCSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCTJSZAELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJJUog91m37FhT58CAAAAABJRU5ErkJggg==",
// ./item_assets/items/05_ring_leaf_blue.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFvWlUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NTEtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ4LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ4LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo1ZmM4MWRjZS0xY2FlLTQ3OGQtOGFkNS1mYWNlNDE1YjdiYjAiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6NWFmYzg0OWQtZjk4Yy00YTE0LWEwOWYtNTdjNjA2ZDQ4MWNhIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6NWFmYzg0OWQtZjk4Yy00YTE0LWEwOWYtNTdjNjA2ZDQ4MWNhIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo1YWZjODQ5ZC1mOThjLTRhMTQtYTA5Zi01N2M2MDZkNDgxY2EiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NTEtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo1ZmM4MWRjZS0xY2FlLTQ3OGQtOGFkNS1mYWNlNDE1YjdiYjAiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NDgtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Pkvm8vUAAAbeSURBVHja7d0xbhNBFIBhFzkBSk5ATYMQZSTqSKlQCqQUKelocwNyhFyCM9BzBOhzBjc2Nfaz8ng7u57d/Yq/tBxPZr9iZ2d2s9/vN5I0hwyCJGBJErAkAUuSgCVJwJIELEkCliQBSxKwJAlYkgQsScCSJGBJErAkAUuSgCVJwJIELEkCliQBSxKwJAlYkgQsScCSJGBJErAkAUuSgCUJWAZBErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgCVJwJIELIMgCViSBCxJwJIkYEkSsCQBSyvt2+eP+zEzxgKWgCVgCVjAErAELAlYApaApdVgtHt5GDXQCVgCloAlYAFLwBKwgCVgCVgClhaxsldF5urqslmf3r39p92PD6kOPxdlLgBLwAKWgCVgAUvAAhawBCwBC1gClgYDlcYnwiCBUwaLsYOagAUsYAlYAhawBCwBC1jAMgj9lkFmu90elflcBFQVlLGPpRkTNfMMWAIWsAQsYAELWMASsIAlYAlYwBKwVopTBFQVp56BmhI1iAFLwAKWgAUsYAELWAIWsIAFLAELWALWEoFK4HQSqBHB6hGnlqhBDFgCFrAELGABC1jAErCABSxg6fQxxj3itHSwWiJmXgMLWMACloAFLGABC1gCFrAELGABC1gCVic4pZ9Y7wAsiMWIWUkEFrCABSwBC1jAAhawBCxgAQtYwAIWsASsjsBKvei0IVgtWxtgEWK29AALWMACloAFLGABC1gCFrCABaw5A5XCaQhQRbBa/uYMam7Me0IeWMACFrCAJWABC1jAAhawgAUsYAELWMAClsYBqxVOnYAFNWABC1jAApaABSxgAQtYAhawgAUsYAELWALWNNtuktC8v76btB7Hc42I2b4DLGABC1jAErCABSxgAQtYwAIWsIAFLGABS/8BVhaQn7/+lPry9XspiAELWMACFrCABSxgAQtYAhawgAUsYK0XrCpOb26fSrUCLEKs13Gf8415Z8EDC1jAAhawBCxgAQtYwAIWsIAFLGABC1jA0ola4rR5/l3qNcCsJAILWAIWsIAFLGABC1jAAhawgAUsYAELWMACFrBmC1YrnFp+rorYXMCaM2LZs+B7OJcfWMACFrCABSxgAQtYwBKwgAUsYC0DpwioKkZZsKrfB7FLYAELWMACFrCABSxgAQtYwAIWsIAFLGABC1jAAtYSwMqiksnKYR2sCAtgAQtYwAIWsIAFLGABC1gCFrCABSxgAQtYwALWAsBqtTUHWMO270yNGLCABSxgAQtYwAIWsIAFLGABC1jAApYn3duDlTm2ZWlgjYkYsIAFLGABC1jAAhawgAUsYAELWMACFrCABSxgAWslT7pHvzm6cA4vrujCXDpiwAIWsIAFLGABC1jAAhawgAUsYAELWMACFrCABawJEJvzi1SrLyPdvTwcNRfEhqwcZhB7DXs4AQtYwAIWsAQsYAELWMACFrCABawpwKrcmG/5pHsVp+gmexas6KI7KonYuVFrCVYUsIAFLGABC1gCFrCABSxgAQtYwAIWsIAFLGBpwIQfglimDE4ZWCOgyjhlCxCroHb/eHNxWA9gZXYFwAlYwAIWsIAlYAELWMACFrCABSxgAQtYwAKWBl4AURFimapHwmRWAJvidGbUMttkmuMU/b3AAhawgAUsYAlYwAIWsIAFLGABC1grgK1S9gLuAqiRUMtWHeMMThFQ5j6wgAUsYAFLwAIWsIAlYAFLwAIWsIAFLHUM3aIgmhN+jokBloAFLAELWAIWsAQsYAELWAIWsASsdaw2gmj84AQsAQtYAhawBCxgCVjAAhawBCxgCVgQUyOgzDNgCVjAErCABSxgAUvAApaApfMcZwMmN9SBJWABS8ASsIAFLAELWMACloAFLAFLE6I2Z9iyv89cAJaABSwBS8ACFrAELGAJWAIWsAQsdQfblNBlvv/+8eb2MP9PYAlYwBKwBCxgAUsCloAltYDOjXIBS8ASsCRgCVgCFrCAZRAELAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJwDIIkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkYBkEScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUuSgCVpMf0Fjxq7VyEj9fAAAAAASUVORK5CYII=",
// ./item_assets/items/06_ring_leaf_green.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NTE6NDktMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ5LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjQ5LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDpiNzIzMWI3NC1kNWJkLTQzZDMtOTViZi1kNGE0MWQ2ZTUzNjIiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6OGVkNDZjMjMtM2I0YS00ZDU2LTgxMTYtYzQ3YzMwZmE1MmFmIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6OGVkNDZjMjMtM2I0YS00ZDU2LTgxMTYtYzQ3YzMwZmE1MmFmIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo4ZWQ0NmMyMy0zYjRhLTRkNTYtODExNi1jNDdjMzBmYTUyYWYiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NTE6NDktMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDpiNzIzMWI3NC1kNWJkLTQzZDMtOTViZi1kNGE0MWQ2ZTUzNjIiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NDktMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Pl6J99kAAAbeSURBVHja7d0xbhNBFIBhFzkBSnok6jQIUSIh0UVKFVEgpUhJR5sbhMtwBnqOAH3O4Mamxn5WHm9n17O7X/GXluPJ7Ffs7Mxu9vv9RpLmkEGQBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJAFLkoAlCViSBCxJApYkYEkSsCQByyBIApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJKAZRAkAUuSgCUJWJIELEkCliRgaaV9u3u/HzNjLGAJWAKWgAUsAUvAkoAlYAlYWg1Gu+eHUQOdgCVgCVgCFrAELAELWAKWgCVgaREre1Vkrq4um/Xx+s0/7X68S3X4uShzAVgCFrAELAELWAIWsIAlYAlYwBKwNBioND4RBgmcMliMHdQELGABS8ASsIAlYAlYwAKWQei3DDLb7faozOcioKqgjH0szZiomWfAErCAJWABC1jAApaABSwBS8ACloC1UpwioKo49QzUlKhBDFgCFrAELGABC1jAErCABSxgCVjAErCWCFQCp5NAjQhWjzi1RA1iwBKwgCVgAQtYwAKWgAUsYAFLp48x7hGnpYPVEjHzGljAAhawBCxgAQtYwBKwgCVgAQtYwBKwOsEp/cR6B2BBLEbMSiKwgAUsYAlYwAIWsIAlYAELWMACFrCAJWB1BFbqRacNwWrZ2gCLELOlB1jAAhawBCxgAQtYwBKwgAUsYM0ZqBROQ4AqgtXyN2dQc2PeE/LAAhawgAUsAQtYwAIWsIAFLGABC1jAAhawNA5YrXDqBCyoAQtYwAIWsAQsYAELWMASsIAFLGABC1jAErCm2XaThObth8+T1uN4rhEx23eABSxgAQtYAhawgAUsYAELWMACFrCABSxg6T/AygLy89efUl++PpWCGLCABSxgAQtYwAIWsIAlYAELWMAC1nrBquL0+vurUq0AixDrddznfGPeWfDAAhawgAUsAQtYwAIWsIAFLGABC1jAAhawdKKWOH36vSn1EmBWEoEFLAELWMACFrCABSxgAQtYwAIWsIAFLGABC1izBasVTi0/V0VsLmDNGbHsWfA9nMsPLGABC1jAAhawgAUsYAlYwAIWsJaBUwRUFaMsWNXvg9glsIAFLGABC1jAAhawgAUsYAELWMACFrCABSxgAWsJYGVRyWTlsA5WhAWwgAUsYAELWMACFrCABSwBC1jAAhawgAUsYAFrAWC12poDrGHbd6ZGDFjAAhawgAUsYAELWMACFrCABSxgAcuT7u3ByhzbsjSwxkQMWMACFrCABSxgAQtYwAIWsIAFLGABC1jAAhawgLWSJ92j3xxdOIcXV3RhLh0xYAELWMACFrCABSxgAQtYwAIWsIAFLGABC1jAAtYEiM35RarVl5Hunh+OmgtiQ1YOM4i9hD2cgAUsYAELWAIWsIAFLGABC1jAAtYUYFVuzLd80r2KU3STPQtWdNEdlUTs3Ki1BCsKWMACFrCABSwBC1jAAhawgAUsYAELWMACFrA0YMIPQSxTBqcMrBFQZZyyBYhVULt/vLk4rAewMrsC4AQsYAELWMASsIAFLGABC1jAAhawgAUsYAFLAy+AqAixTNUjYTIrgE1xOjNqmW0yzXGK/l5gAQtYwAIWsAQsYAELWMACFrCABawVwFYpewF3AdRIqGWrjnEGpwgocx9YwAIWsIAlYAELWMASsIAlYAELWMACljqGblEQzQk/x8QAS8ACloAFLAELWAIWsIAFLAELWALWOlYbQTR+cAKWgAUsAQtYAhawBCxgAQtYAhawBCyIqRFQ5hmwBCxgCVjAAhawgCVgAUvA0nmOswGTG+rAErCAJWAJWMACloAFLGABS8ACloClCVGbM2zZ32cuAEvAApaAJWABC1gCFrAELAELWAKWuoNtSugy33//eHN7mP8nsAQsYAlYAhawgCUBS8CSWkDnRrmAJWAJWBKwBCwBC1jAMggCloAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkYBkEScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUsSsAyCJGBJErAkAUuSgCVJwJIELEkCliQBSxKwJAlYkgQsScCSJGBJErAkAUuSgCVJwJK0mP4CeT4h04W3u1oAAAAASUVORK5CYII=",
// ./item_assets/items/07_ring_leaf_purple.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NTI6MzctMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjUwLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjUwLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDoyYzFjMzAxMC03MzhhLTRlNzctODhkYS1lZmVlZWIzYjAyZWMiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6MGM5YmUxNjMtM2EyZS00OThhLWE5MTQtZTM3Zjk5NjJjZDJhIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6MGM5YmUxNjMtM2EyZS00OThhLWE5MTQtZTM3Zjk5NjJjZDJhIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDowYzliZTE2My0zYTJlLTQ5OGEtYTkxNC1lMzdmOTk2MmNkMmEiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NTI6MzctMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDoyYzFjMzAxMC03MzhhLTRlNzctODhkYS1lZmVlZWIzYjAyZWMiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NTAtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Ptv1wYgAAAbeSURBVHja7d0xbtRAFIDhFBwhOQF1mghRIlFHokIUSCki0dAg2nSUXIWGM9BzBfqcYZtdanZflMfzjHdsf8VfrjY7GX+FxzO+OBwOF5K0hAyCJGBJErAkAUuSgCVJwJIELEkCliQBSxKwJAlYkgQsScCSJGBJErAkAUuSgCVJwJIELEkCliQBSxKwJAlYkgQsScCSJGBJErAkAUuSgCUJWAZBErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgCVJwJIELIMgCViSBCxJwJIkYEkSsCQBSxvt6/vXh54ZYwFLwBKwBCxgCVgClgQsAUvA0mYw2j/edw10ApaAJWAJWMASsAQsYAlYApaApVWs7FWRubq6bNbb65f/tP/5KtXx56LMBWAJWMASsAQsYAlYwAKWgCVgAUvA0mSg0vhEGCRwymDRO6gJWMACloAlYAFLwBKwgAUsgzBuGWR2u91Jmc9FQFVB6X0sTU/UzDNgCVjAErCABSxgAUvAApaAJWABS8DaKE4RUFWcRgZqTtQgBiwBC1gCFrCABSxgCVjAAhawBCxgCVhrBCqB05NAdQRrRJxaogYxYAlYwBKwgAUsYAFLwAIWsIClp48xHhGntYPVEjHzGljAAhawBCxgAQtYwBKwgCVgAQtYwBKwBsEp/cT6AGBBLEbMSiKwgAUsYAlYwAIWsIAlYAELWMACFrCAJWANBFbqRacNwWrZ1gCLELOlB1jAAhawBCxgAQtYwBKwgAUsYC0ZqBROU4AqgtXyN2dQc2PeE/LAAhawgAUsAQtYwAIWsIAFLGABC1jAAhaw1AesVjgNAhbUgAUsYAELWAIWsIAFLGAJWMACFrCABSxgCVjzbLtJQnPz5sOsjTieW0TM9h1gAQtYwAKWgAUsYAELWMACFrCABSxgAQtY+g+wsoD8+v2n1MfP30tBDFjAAhawgAUsYAELWMASsIAFLGABa7tgVXH6dP2lVCvAIsRGHfcl35h3FjywgAUsYAFLwAIWsIAFLGABC1jAAhawgAUsPVFLnL7d/Cj1HGBWEoEFLAELWMACFrCABSxgAQtYwAIWsIAFLGABC1iLBasVTi0/V0VsKWAtGbHsWfAjnMsPLGABC1jAAhawgAUsYAlYwAIWsNaBUwRUFaMsWNXvg9glsIAFLGABC1jAAhawgAUsYAELWMACFrCABSxgAWsNYGVRyWTlsA5WhAWwgAUsYAELWMACFrCABSwBC1jAAhawgAUsYAFrBWC12poDrGnbd+ZGDFjAAhawgAUsYAELWMACFrCABSxgAcuT7u3ByhzbsjaweiIGLGABC1jAAhawgAUsYAELWMACFrCABSxgAQtYwNrIk+7Rb44unOOLK7ow144YsIAFLGABC1jAAhawgAUsYAELWMACFrCABSxgAWsGxJb8ItXqy0j3j/cnLQWxKSuHGcSewx5OwAIWsIAFLAELWMACFrCABSxgAWsOsCo35ls+6V7FKbrJngUruuhOSiJ2btRaghUFLGABC1jAApaABSxgAQtYwAIWsIAFLGABC1iaMOGnIJYpg1MG1gioMk7ZAsQqqN093L44bgSwMrsC4AQsYAELWMASsIAFLGABC1jAAhawgAUsYAFLEy+AqAixTNUjYTIrgE1xOjNqmW0yzXGK/l5gAQtYwAIWsAQsYAELWMACFrCABawNwFYpewEPAVQn1LJVxziDUwSUuQ8sYAELWMASsIAFLGAJWMASsIAFLGABSwNDtyqIloSfY2KAJWABS8ACloAFLAELWMACloAFLAFrG6uNIOofnIAlYAFLwAKWgAUsAQtYwAKWgAUsAQtiagSUeQYsAQtYAhawgAUsYAlYwBKwdJ7jbMDkhjqwBCxgCVgCFrCAJWABC1jAErCAJWBpRtSWDFv295kLwBKwgCVgCVjAApaABSwBS8ACloCl4WCbE7rM99893L47zv8TWAIWsAQsAQtYwJKAJWBJLaBzo1zAErAELAlYApaABSxgGQQBS8CSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUsSsAyCJGBJErAkAUuSgCVJwJIELEkCliQBSxKwJAlYkgQsScCSJGBJErAkAUuSgCVJwJIELEkCliQBSxKwJAlYkgQsScCSJGBJErAkAUuSgCUJWAZBErAkCViSgCVJwJIkYEkCliQBS5KAJQlYkgQsSQKWJGBJErAkCViSgCVJwJIkYElaTX8BSvO+kgpWE4IAAAAASUVORK5CYII=",
// ./item_assets/items/08_scroll.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTc6Mzg6NDctMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjUxLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjUxLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo4ZWNhYzA5Ny02MTllLTRmNDQtYjM2Zi0xZGQ4MmM5NzcxYWMiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6MzAyN2ViMzMtMmNkYy00NDIzLTg0OGMtY2RmZmY3M2Q3YmU0IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6MzAyN2ViMzMtMmNkYy00NDIzLTg0OGMtY2RmZmY3M2Q3YmU0Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDozMDI3ZWIzMy0yY2RjLTQ0MjMtODQ4Yy1jZGZmZjczZDdiZTQiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTc6Mzg6NDctMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo4ZWNhYzA5Ny02MTllLTRmNDQtYjM2Zi0xZGQ4MmM5NzcxYWMiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NTEtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Pgfc7NUAAAXtSURBVHja7d0/axRBGMBhV/IZBJuQIggpLBNsBIuItWBlgsUhpJAUQbCwSqOFjYVYBMQiGCs/QgohTb5B2pBSsLc7jX+KzI5mnOxuZvaep3O521z2jh/rm2FubjqdXgGowZxLAAgWgGABggUgWACCBQgWgGABCBYgWACCBSBYgGABCBaAYAGCBSBYAIIFCBaAYAEIFiBYAIIFIFiAYAEIFoBgAYIFIFiAYAEIFoBgAYIFIFgAggUIFoBgAQgWIFgAggUgWIBgAQgWgGABggUgWACCBQgWgGABCBYgWACCBSBYgGABCBaAYAGCBSBYgGABCBaAYAGCBSBYAIIFCBaAYAEIFiBYAIIFIFjVenT71rTE17V7cNiExx4+u3M1OHQ98tSv4YGPrz5/c437fW8EC0CwAAQLECwAwZpJ4QB4ZXmxitd5kQ/Nj3Nd6u9S6jXO1TTNuX9EmE6noxrMCxYgWACCBQgWgGARHVyvT1areO03bi54Awtwb/Kidezp/bvnPi82mK95EC9YgGABCBYgWHSj5nkV5QhnVm+21rLOE3tezXMtwQLcYQEIFiBYAII1cuGQ/fn2xEXhvyytbrSOpQzZj4+/nPuYhYVrSeeuZRAvWIA7LADBAgQLQLCAC0sZsKc+LzaIFywAwQIEC0CwxiO2E4OFovyP3EWiCBYgWACCBQgWgGABCBYgWACCBSBYgGDBH+/efmode/zkgQszsNgOC7lbJG++3msd872EAIIFCBaAYNWphJ0ZYvOjocXmVSmvy5zrl3B3htjODLGZUoqUXR5qnlcJFuAOC0CwAAQLECw6Verg2kA9X5dD8KZppuc9puYBu2ABggUgWACCBQjWiOweHLaGlUOvfu97pbvhebdi3znY59B7bAN1wQIEC0CwAAQLEKwRK2F7GUPxcg09YEewAMECECxAsDgVzqyGnlcBggUIFoBgAQgWIFj0KPf7/7rc5aHP86eeO3xcymNij+tyIe7R/k7rWGzLYotJBQsQLADBAhAsQLBGr4SdGFKkDIlTB9C5+j5/yrlzh+d9vk67NQgWgGABggUgWKTre1fSEnY9tfMqggUIFoBgAYLlEgCCBSMSLhS1SFSwAAQLECwAwQIQLECwAAQLQLAAwarE7sFha9FfuAtpiTuQxnT5lV657KaAYAEIFiBYAIIFIFiXqqtheQkD76EH/4b8ggUgWACCBQgWgGAVJFzVfmrole1jGhzPwhD8aH/nzL+bpml9hmybLFgAggUIFoBgAQgWIFgAggUIFoBgUY3Yrgt2RkCwAAQLECwAwQIQrMGEg+rUIXXutsLh+bvcnjj22vs+f58/L+fn/83S6saZf9uZQbAABAsQLADBqknuXCT3ebkzs6F/v5TX3vfPQ7AABAtAsADBAhCsjpXwlV5dqnkoXctrDxeJnrJQVLAABAsQLADBAhAsyHC0v9M61jTNmT/eGMILFoBgAYIFIFgAgvXbycmJdx4EC0CwAAQLEKy/iu2eMLQP7/e98xHrk1UX4Yd7kxetYxaKusMCECxAsAAEC2DwYKUM1A12y5X7xwjvKe6wAAQLECwAwQK4YLBiA3bD17rlvn+xYf3K8qILijssQLAABAugyGDNz8+7ojPo+fakdezl9vvWsRLnWpuv91rH7MzgDgtAsADBAhAsAMGiKCmDeItLESxAsAAEC0CwAMGCSlnVLlgAggUgWMDsBWv34LD1f/9wF9LY4kFmV/h5iO3oEJO7wDScWZlXucMCECwAwQIEC6CqYIWD+KZpWl8F9mZrzVXnp9RhemzBZwpDdsECECwAwQIEC2BUwYoNPQ3iGeqzhmABCBaAYAGClSt1rgX/+swgWACCBSBYgGABCBZA7cHyVyDAHRYgWACCBSBYgGABCBaAYAGCBSBYAIIFCBaAYAEIFiBYAIIFCBaAYAEIFiBYAIIFIFiAYAEIFoBgAYIFIFgAggUIFoBgAQgWIFgAggUgWIBgAQgWgGABggUgWACCBQgWgGABguUSAIIFIFiAYAEU7jtbn1xg5dbZaAAAAABJRU5ErkJggg==",
// ./item_assets/items/09_scroll_gold.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFw2lUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NDE6MTMtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjUyLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjUyLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDowYWRmYmZkZi0zYjhlLTQ5MTEtYTRmNS1mMGZhZjg1MDM3ZWQiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6NWQzZDkzOTQtM2JkOC00MGRkLWFlY2QtZTY0YTFlZjdhMTg2IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6NWQzZDkzOTQtM2JkOC00MGRkLWFlY2QtZTY0YTFlZjdhMTg2Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo1ZDNkOTM5NC0zYmQ4LTQwZGQtYWVjZC1lNjRhMWVmN2ExODYiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NDE6MTMtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDowYWRmYmZkZi0zYjhlLTQ5MTEtYTRmNS1mMGZhZjg1MDM3ZWQiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NTItMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/Ps6U5JAAAAnuSURBVHja7d2/ihVXHMDxTZMq7VZhG5tEAhJF3EJRC98gIkiwsNjGyhRWvkD6VCn0ESzshDyBL5BeFnwLbzCBoDNn3Z+/PWfuOTOfC99Od68z936EOf8OdrvdgSSNkIsgCViSBCxJwJIkYEkSsCQBS5KAJUnAkgQsSQKWJAFLErAkCVhSj/14+addrVxPYEnAApYkYAFLApaAJQELWNKmcfrw/nEqYAFLApaAJQELWBKwgAUsaTGcXl1PBSxgScASsAQsYAFLAhawgCUBSy6Chuv3Jwe7aVevXDq3mjgBC1gSsAQsAQtYwJKABSxgScASsLQKoHanL0JNwXp6/8YsOAFLApaAJWABC1gSsIAFLKnGA/UoUBmwotkOGVgSsAQsAQtYwJKABSxgScASsNR1714f7CKVEMsUmQ1/VtP3BCxgCVjAErAELGABSwIWsIAlYAFLwFJXQKVfb+82LYJoZNQQYsASsIAFLAlYwAKWBCwBS8ACFrCkZktsImBdZCRvyR7dOp4FLGAJWMASsAQsYAFLAhawgKV+evjszjefFt0SZvZngmDNoGv4MP1jUaCABSwBC1gCloAFLGAJWMACFrAELGAJWKo+AhjdY3329wqolLBoCVR2VPDNy+ezgAUsAQtYApaABSxgCVjAAhawBCxgyUXQVy+xyR5s2hKsLE4nh0ehImBFEPOZApaABSxgScACFrAELGAJWOoHpxIqtcDKzliPzFb/2OnNe+d27faDWRnAIAYsAQtYwBKwgAUsYAlYwBKwBCxgAUsbn7EewakmWC23hPnjt19n/f3Xn7MgBiwBC1jAApaABSxgCVjAAhawBCxgAQtY+r/oyNq00shhrbJgtcYpUgSwEmKW9ABLwAIWsAQsYAELWAIWsIAFLJ2NU/qV3J44uyVMZrviKFBZnGoi5sE8sAQsYAFLwAIWsIAlYAELWMASsIAFLA22JUwUrOiZfPtu6RHAEg4QA5aABSxgAQtYwAIWsAQsYAELWAIWsIAFrI1uCZMFK7t8J1sPOGURs6QHWAIWsIAFLGABC1jAErCABSxgbbGHz+58Py17TmB2K5elgephxnr2AbsH88ACFrCABSxgAQtYwAKWgAUsYAELWMACFrCANdiM9ew5gT2ANdII4L7xWxqx7IoDYAlYwAIWsIAFLGABS8ACFrCAJWABC1jA6mUE8NtptXAqQbQ0WL3iVAuP2j+rxyU9M5yCh9wCC1jAAhawgAUsYAELWAIWsIAFLA/Uo0AtDdYo5wS2fCjeQ0s/mO8BMaAAC1jAApaABSxgAQtYwAIWsAQsYAELWBsrO9JWQqZmWbDWPmO9hNjIsNVCrAhR8PyAlohBBljAAhawgAUsYAELWMACFrCAJWABC1jA2hhQ6Vdg9O8iRT9Y+8apVyzWDNjHpvcUWMACFrCABSxgAQtYwBKwgAUsYAELWMACFrD2ssQmAlZ2D+2aWWJjmc+XEDs5PPosYAELWMACFrCABSxgAUvAAhawgLWuLWGyYNU8AzDzMH0LM9aBVa50T4EFLGABC1jAAhawgAUsAQtYwAIWsIAFLGABqylQ0T3WM9u47AOstR1sOsLv6wGx0j0tFcHpIisogAUsYAELWMACFrCABSxgAQtYwAIWsIAFLGAZARwCrCxOW1xisw9Qlv59GZyKQHWAE7CABSxgAQtYwAIWsIAFLGABC1hbAqsmTqWbuDRYtXCqCVRNCFqiMvLs9KY4FT7bPeAELGABC1jAAhawgAUsYAELWMACFrCABSxgAWvgGesRnJYGa+QtYVoitgWwojPUW81Y7wEnYAELWMACFrCABSxgAQtYwAIWsIAFLGABC1grGwFcEqxRtoTpAZ59/PtavvfSPXx6/0azIv859vqdBxawgAUsYAELWMACFrCABSxgAav3sjPDS6i1LHtO4ChbwlzkyzvKA+8IYlnIozh9eP/43EqvD6+uf1bpfZYaxQFgAQtYwAIWsIAFLGABC1jAAhawgAUsYAELWJVwSr+So3/R1j5jfZSZ573OYl8Sp1Ij4wQsYAELWMACFrCABSxgAQtYwAIWsIAFLGABa2GwIqNvPTQyTiPD08MhphmcSkBFcAIWsIAFLGABC1jAAhawgAUsYAELWMt2xvasIbCyM+L3fU7gyOfjjfIQvOZ7WnrGerTp7wcWsIAFLGABC1jAAhawgAUsYAELWMACFrCAtUGwvvvhl92nFcGqeN5fLZy2MALY4wz5Lc5Yj+BUAmpt544CC1jAAhawgAUsYAELWMACFrCABSxgAQtYwJp0/PPl3bTpTe0BrNLPPjk8mgWn9dXjEpsITmsECljAErCABSxgAQtYwAKWgAWsJcCK4PRvgZsT3cql5Yz1EljTfOH/a5RrZcY6sIAlYAELWMACFrCABSxgAQtYwAIWsIAFrE2CVbphpVrOWC91evPeuW0Rp8h1WRqxUXDawox1YAELWMACFrCABSxgAQtYwAIWsIAFLGABC1i1wKq4DCFbBKI3L5+Hunb7wWdFvqhrQ6xXsGrhZIkNsIAFLGABC1jAAhawgAUsYAELWMACFrCABaxuwcoik30PNaHLABZFbGSwSq+ll+a03MPKEhtgAQtYwAIWsIAFLGABC1jAAhawnEs4UhA7G6jIq9Ze92asA0vAAhawgAUsYAELWMACFrCABSwBC1jAAtZGENvCDPkMTjWBGgUnQAELWMACFrAELGABC1jAAhawBCxgAQtYwJKRxL2C1XKJTRYnS2yABSxgAUvAAhawgAUsAQtYwAIWxMZDrBZYZqwLWMACFrCAJWABC1jAAhawgCVgAQtYwAKWNj9DfskRwRJYZqwDS8ACFrCAJWABS8ACFrCABSwBC1jAApa6Gkm8CGLZbWNKQEXAgpOABSxgAQtYAhawBCxgAQtYwHIRINbiwXwEp6tXLs0q/ZttCSNgAQtYwAKWgAUsAQtYwAIWsFwEYAFLwFLXM+RrIhbBqQTU7vTFrBIqtfL5AZaABSwBS8ACloAFLGAJWAIWsAQsfbHSSFvrrWqyI4AzoN7enfXu9cEs8AhYwAKWgCVgAUvAErCABSwXYX1gZRF7dOt41snh0bmFcCoAVcKp+LPcZwELWMASsAQsYAlYApaA5SIAC1gClvYFVmn0LQpbpghOJaDgJGABC1gCloAFLAFLwAKWgAUsYAlYWg1iRWgyBZfYwEnAErAELAELWAKWgAUsAUtfi1gJlVp5oC5gCVgCloAFLAFLwAKWgCVgCViyNU2t2e+ur4AlYAlYAhawBCwBSwKWgCVgSRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUuSgCUJWJIELEkCliRgSRKwJAFLkoAlSdX6B19LA2GVUF0oAAAAAElFTkSuQmCC",
// ./item_assets/items/10_scroll_obsidian.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFvWlUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6NDItMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjUzLTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjUzLTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDplOGMwNWI2YS0zYmRiLTRlNWUtYTM1Yy0yMTJjNTRkMTQ0ZDEiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6ZGM5ZjM0NmYtNmE2YS00MDI1LTg2NGItYjYyYTIxYTkyMjNjIiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6ZGM5ZjM0NmYtNmE2YS00MDI1LTg2NGItYjYyYTIxYTkyMjNjIj4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDpkYzlmMzQ2Zi02YTZhLTQwMjUtODY0Yi1iNjJhMjFhOTIyM2MiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6NDItMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDplOGMwNWI2YS0zYmRiLTRlNWUtYTM1Yy0yMTJjNTRkMTQ0ZDEiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NTMtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PiVoaCMAAAnxSURBVHja7d29bhRXGIBh0qRbyY1pIpcrBaWJEIsLEDR7CSwSiigo3JOCistIlYZLoEfKfeQGkLgLb+REivDsMf74fGb2nJnH0tthez2z+yDN+bu33+/vSVIPuQiSgCVJwJIELEkCliQBSxKwJAlYkgQsScCSJGBJErAkAUuSgCW12M8PftnXyvUElgQsYEkCFrAkYAlYErCAJS0ap8svb1IBC1gSsAQsCVjAkoAFLGBJk+H08VEqYAFLApaAJWABC1gSsIAFLAlYchHUXffv398PW61Wt1YTJ2ABSwKWgCVgAQtYErCABSwJWAKWZgHUdrsNNQTr7YvHB8EJWBKwBCwBC1jAkoAFLGBJNR6oR4HKgBXNdsjAkoAlYAlYwAKWBCxgAUsCloClpluv1/tIJcQyRWbD39TwNQELWAIWsAQsAQtYwJKABSxgCVjAErDUFFC73S7VZrMZtQiikVFDiAFLwAIWsCRgAQtYErAELAELWMCSRltiEwHrLiN5U/b66flBwAKWgAUsAUvAAhawJGABC1hqp1fvnv/wddEtYYb/JgrWELoxH6ZfFQUKWMASsIAlYAlYwAKWgAUsYAFLwAKWgKXqI4DRPdaH31dCpYTFmEBlRwU/fXh/ELCAJWABS8ASsIAFLAELWMACloAFLLkI+u4lNtmDTccEK4vTxelZqAhYEcS8p4AlYAELWBKwgAUsAQtYApbawamESi2wsjPWI7PVr/r8ZHtrD5+9PCgDGMSAJWABC1gCFrCABSwBC1gCloAFLGBp4TPWIzjVBGvMLWH++P23g/7+68+DIAYsAQtYwAKWgAUsYAlYwAIWsAQsYAELWPq/6MjasNLIYa2yYI2NU6QIYCXELOkBloAFLGAJWMACFrAELGABC1i6GafSGYCRstsTZ7eEyWxXHAUqi1NNxDyYB5aABSxgCVjAAhawBCxgAQtYAhawgKXOtoSJghU9k+/YTT0CWMIBYsASsIAFLGABC1jAApaABSxgAUvAAhawgLXQLWGyYGWX72RrAacsYpb0AEvAAhawgAUsYAELWAIWsIAFrCX26t3zn4ZlzwnMbuUyNVAtzFjPPmD3YB5YwAIWsIAFLGABC1jAErCABSxgAQtYwAIWsDqbsZ49J7AFsHoaATw2flMjll1xACwBC1jAAhawgAUsYAlYwAIWsAQsYAELWK2MAP44rBZOJYimBqtVnGrhUftntbikZ3j/oofcAgtYwAIWsIAFLGABC1gCFrCABSwP1KNATQ1WL+cEjvlQvIWmfjDfAmJAARawgAUsAQtYwAIWsIAFLGAJWMACFrAWVnakrYRMzbJgzX3GegmxnmGrhVjpvkfPDxgTMcgAC1jAAhawgAUsYAELWMACFrAELGABC1gLA6p0YGmkyOjfXYq+sY6NU6tYzBmwq4b3FFjAAhawgAUsYAELWMASsIAFLGABC1jAAhawjrLEJgJWdg/tmlliY5nPtxC7OD27FrCABSxgAQtYwAIWsIAlYAELWMCa15YwWbBqngGYeZi+hBnrwCpXuqfAAhawgAUsYAELWMACloAFLGABC1jAAhawgDUqUNE91jPbuBwDrLkdbNrD72sBsdI9LRXB6S4rKIAFLGABC1jAAhawgAUsYAELWMACFrCABSxgGQHsAqwsTktcYnMMUKb+fRmcSkC1gBOwgAUsYAELWMACFrCABSxgAQtYSwKrJk6lmzg1WLVwqglUTQjGRKXn2elj4lR6b7eAE7CABSxgAQtYwAIWsIAFLGABC1jAAhawgAWsjmesR3CaGqyet4QZE7ElgBWdoT7WjPUWcAIWsIAFLGABC1jAAhawgAUsYAELWMACFrCANbMRwCnB6mVLmBbgOcbfN+ZrL93Dty8ej1bkP8dWP/PAAhawgAUsYAELWMACFrCABSxgtV52ZngJtTHLnhPYy5Ywd/nw9vLAO4JYFvIoTpdf3txa6evy46NrlV5nqV4cABawgAUsYAELWMACFrCABSxgAQtYwAIWsIBVCafdbpcqO/oXbe4z1nuZed7qLPYpcSrVM07AAhawgAUsYAELWMACFrCABSxgAQtYwAIWsCYGKzL61kI949QzPC0cYprBqQRUBCdgAQtYwAIWsIAFLGABC1jAAhawgDVtpQ99FKzsjPhjnxPY8/l4vTwEr/mapp6xHm34+4EFLGABC1jAAhawgAUsYAELWMACFrCABSxgLRCsk5OT/deVIKp53l8tnJYwAtjiDPklzliP4FQCam7njgILWMACFrCABSxgAQtYwAIWsIAFLGABC1jAGnT+64P9sOFNbQGs0s++OD07CE7zq8UlNhGc5ggUsIAlYAELWMACFrCABSwBC1hTgBXB6d8CNye6lcuYM9ZLYA3zgf+vXq6VGevAApaABSxgAQtYwAIWsIAFLGABC1jAAhawFglW6YaVGnPGeqnPT7a3tkScItdlasR6wWkJM9aBBSxgAQtYwAIWsIAFLGABC1jAAhawgAUsYNUCq+IyhGwRiD59eB/q4bOX14p8UOeGWKtg1cLJEhtgAQtYwAIWsIAFLGABC1jAAhawgAUsYAELWM2ClUUm+xpqQpcBLIpYz2CVvqZemjPmHlaW2AALWMACFrCABSxgAQtYwAIWsIDlXMKegtjNQEW+au11b8Y6sAQsYAELWMACFrCABSxgAQtYwBKwgAUsYC0EsSXMkM/gVBOoXnACFLCABSxgAUvAAhawgAUsYAFLwAIWsIAFLBlJPCpYYy6xyeJkiQ2wgAUsYAlYwAIWsIAlYAELWMCCWH+I1QLLjHUBC1jAAhawBCxgAQtYwAIWsAQsYAELWMDS4mfITzkiWALLjHVgCVjAAhawBCxgCVjAAhawgCVgAQtYwFJTI4l3QSy7bUwJqAhYcBKwgAUsYAFLwAKWgAUsYAELWC4CxMZ4MB/BabVaHVT6m20JI2ABC1jAApaABSwBC1jAAhawXARgAUvAUtMz5GsiFsGpBNR2uz2ohEqtvH+AJWABS8ASsIAlYAELWAKWgAUsAUvfrDTSNvZWNdkRwCFOm83moPV6fRB4BCxgAUvAErCAJWAJWMACloswP7CyiL1+en7QxenZrUVwKgFVwqn0s9xnAQtYwBKwBCxgCVgCloDlIgALWAKWjgZWafQtClumCE4loOAkYAELWAKWgAUsAUvAApaABSxgCViaDWIlaDJFl9jAScASsAQsAQtYApaABSwBS9+LWAmVWnmgLmAJWAKWgAUsAUvAApaAJWAJWLI1TaVcXwFLwBKwBCxgCVgClgQsAUvAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSQKWJAFLkur1D6q3NcI5unDWAAAAAElFTkSuQmCC",
// ./item_assets/items/11_scroll_silver.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAASwAAAEsCAYAAAB5fY51AAAACXBIWXMAAAsTAAALEwEAmpwYAAAFvWlUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4gPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iQWRvYmUgWE1QIENvcmUgNy4xLWMwMDAgNzkuOWNjYzRkZTkzLCAyMDIyLzAzLzE0LTE0OjA3OjIyICAgICAgICAiPiA8cmRmOlJERiB4bWxuczpyZGY9Imh0dHA6Ly93d3cudzMub3JnLzE5OTkvMDIvMjItcmRmLXN5bnRheC1ucyMiPiA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIgeG1sbnM6cGhvdG9zaG9wPSJodHRwOi8vbnMuYWRvYmUuY29tL3Bob3Rvc2hvcC8xLjAvIiB4bWxuczp4bXBNTT0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL21tLyIgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgMjMuMyAoTWFjaW50b3NoKSIgeG1wOkNyZWF0ZURhdGU9IjIwMjItMDctMDRUMTY6MzUtMDY6MDAiIHhtcDpNb2RpZnlEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjU0LTA2OjAwIiB4bXA6TWV0YWRhdGFEYXRlPSIyMDIyLTA3LTI4VDIxOjIyOjU0LTA2OjAwIiBkYzpmb3JtYXQ9ImltYWdlL3BuZyIgcGhvdG9zaG9wOkNvbG9yTW9kZT0iMyIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDo4MWMzOWFjZS05MGE4LTQ4ZTUtOTlmMi04NTk3MThkNDZiYTYiIHhtcE1NOkRvY3VtZW50SUQ9InhtcC5kaWQ6NzU1OGI1NTktMjUyMS00MjQzLWEwOTgtYzQ4ODdkMzI3MzQ1IiB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6NzU1OGI1NTktMjUyMS00MjQzLWEwOTgtYzQ4ODdkMzI3MzQ1Ij4gPHhtcE1NOkhpc3Rvcnk+IDxyZGY6U2VxPiA8cmRmOmxpIHN0RXZ0OmFjdGlvbj0iY3JlYXRlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo3NTU4YjU1OS0yNTIxLTQyNDMtYTA5OC1jNDg4N2QzMjczNDUiIHN0RXZ0OndoZW49IjIwMjItMDctMDRUMTY6MzUtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIi8+IDxyZGY6bGkgc3RFdnQ6YWN0aW9uPSJzYXZlZCIgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo4MWMzOWFjZS05MGE4LTQ4ZTUtOTlmMi04NTk3MThkNDZiYTYiIHN0RXZ0OndoZW49IjIwMjItMDctMjhUMjE6MjI6NTQtMDY6MDAiIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkFkb2JlIFBob3Rvc2hvcCAyMy4zIChNYWNpbnRvc2gpIiBzdEV2dDpjaGFuZ2VkPSIvIi8+IDwvcmRmOlNlcT4gPC94bXBNTTpIaXN0b3J5PiA8L3JkZjpEZXNjcmlwdGlvbj4gPC9yZGY6UkRGPiA8L3g6eG1wbWV0YT4gPD94cGFja2V0IGVuZD0iciI/PtDmrzEAAAnTSURBVHja7d2/ihVXHMBx0+QNtgrbR9IEEbdQtPERRNBgYbGFnSmsfAHBMlUQfAQrGyGFvQ+QxlLwLfaGTSC4c89mf/ndc2bOmflc+Hbq3p259yPM+Xdtt9tdk6QRchEkAUuSgCUJWJIELEkCliRgSRKwJAlYkoAlScCSJGBJApYkAUvqsR+v/7SrlesJLAlYwJIELGBJwBKwJGABS9o0Tmdfn6YCFrAkYAlYErCAJQELWMCSZsPp3c1UwAKWBCwBS8ACFrAkYAELWBKw5CJouG7cfbibFpl1XhMnYAFLApaAJWABC1gSsIAFLAlYApZWAdTHT59DTfF4/uDWXnAClgQsAUvAAhawJGABC1hSjQfqUaAyYEWzHTKwJGAJWAIWsIAlAQtYwJKAJWCp6x4/e7WLVEIs0yHnC07fE7CAJWABS8ASsIAFLAlYwAKWgAUsAUtdAZV9vX7zvmkRRKPQue/AErCABSwJWMAClgQsAUvAAhawpCZLbCJgHTKSN2dP7pzsBSxgCVjAErAELGABSwIWsIClfnr04t533xbdEmb6Z6JgTaFr+TD9sgfqJaCABSwBC1gCloAFLGAJWMACFrAELGAJWKo+AhjdY33690qolL70PcxYn+L04e3LvYAFLAELWAKWgAUsYAlYwAIWsAQsYMlF0P9eYpM92LQlWFmcTo+OQ0XAiiDmMwUsAQtYwJKABSxgCVjAErDUD04lVGqBlZ2xHpmtft6X2/evrHStMoBBDFgCFrCAJWABC1jAErCAJWAJWMACljY+Yz2CU02wWm4J89uvv+z15x+/7wUxYAlYwAIWsAQsYAFLwAIWsIAlYAELWMDSv0VH1qaVvoS1yoLVGqdIEcBKiFnSAywBC1jAErCABSxgCVjAAhawdDlO2Vd2e+LsljCZ7YqjQGVxqomYB/PAErCABSwBC1jAApaABSxgAUvAAhawNNiWMFGwomfyLd3cI4Cl9wAxYAlYwAIWsIAFLGABS8ACFrCAJWABC1jA2uiWMFmwsst3svWAUxYxS3qAJWABC1jAAhawgAUsAQtYwALWFnv04t4P07LnBGa3cpkbqB5mrGcfsHswDyxgAQtYwAIWsIAFLGAJWMACFrCABSxgAQtYg81Yz54T2ANYI40ALo1fD4hFApaABSxgAQtYwAIWsAQsYAELWAIWsIAFrF5GAL+fVgunEkRzg9UrTrXwqP1vjbCkJ3rILbCABSxgAQtYwAIWsIAlYAELWMDyQD0K1NxgjXJOYMuH4j0094P5HhADCrCABSxgCVjAAhawgAUsYAFLwAIWsIC1sbIjbaUPVs2yYK19xnp0lvfWECtdg+j5AS0RgwywgAUsYAELWMACFrCABSxgAUvAAhawgLUxoLKvyOjfIUU/WEvj1CsWawbsvOk9BRawgAUsYAELWMACFrAELGABC1jAAhawgAWsRZbYRMDK7qFdM0tsLPP5L8ROj44vBCxgAQtYwAIWsIAFLGAJWMACFrDWtSVMFqyaZwBmHqZvYcY6sMqV7imwgAUsYAELWMACFrCAJWABC1jAAhawgAUsYDUFKrrHemYblyXAWtvBpiP8vB4QK93TUhGcDllBASxgAQtYwAIWsIAFLGABC1jAAhawgAUsYAHLCOAQYGVx2uISmyVAmfvnZXAqAdUDTsACFrCABSxgAQtYwAIWsIAFLGBtCayaOJVu4txg1cKpJlA1IWiJysiz01viVPps94ATsIAFLGABC1jAAhawgAUsYAELWMACFrCABayBZ6xHcJobrJG3hGmJ2BbAis5QbzVjvQecgAUsYAELWMACFrCABSxgAQtYwAIWsIAFLGCtbARwTrBG2RKmB3iW+P1avvfSPXz+4FazIv859vqdBxawgAUsYAELWMACFrCABSxgAav3sjPDS6i1LHtO4Chbwhzy5R3lgXcEsSzkUZzOvj69stLr7N3NC0XPqBzFAWABC1jAAhawgAUsYAELWMACFrCABSxgAQtYlXDKvrKjf9HWPmN9lJnnvc5inxOnUiPjBCxgAQtYwAIWsIAFLGABC1jAAhawgAUsYAFrZrCiIyBLNzJOI8PTwyGmGZxKQEVwAhawgAUsYAELWMACFrCABSxgAQtY83bJRQ6BlZ0Rv/Q5gSOfjzfKQ/Ca72nuGevRpj8fWMACFrCABSxgAQtYwAIWsIAFLGABC1jAAtYGwTr5+fru20oXueZ5f7Vw2sIIYI8z5Lc4Yz2CUwmotZ07CixgAQtYwAIWsIAFLGABC1jAAhawgAUsYAHrCpzOm97UHsAq/dunR8d7wWl99bjEJoLTGoECFrAELGABC1jAAhawgCVgAWsOsCI4/V3y5tQEK/IwvQTWNF/4fxrlWpmxDixgCVjAAhawgAUsYAELWMACFrCABSxgAQtYB4KVnbFe6svt+1e2RZwi12VuxEbBaQsz1oEFLGABC1jAAhawgAUsYAELWMACFrCABSxg1QKr4jKElgebfnj7MtSNuw8vFPmirg2xXsGqhZMlNsACFrCABSxgAQtYwAIWsIAFLGABC1jAAhawugUri0zNQ1mzZQCLIjYyWKXX3EtzWu5hZYkNsIAFLGABC1jAAhawgAUsYAELWM4lHCmIXQ5U5FVrr3sz1oElYAELWMACFrCABSxgAQtYwAKWgAUsYAFrI4htYYZ8BqeaQI2CE6CABSxgAQtYAhawgAUsYAELWAIWsIAFLGDJSOKiYLVcYpPFyRIbYAELWMASsIAFLGABS8ACFrCABbHxEKsFlhnrAhawgAUsYAlYwAIWsIAFLGAJWMACFrCApc3PkJ9zRLAElhnrwBKwgAUsYAlYwBKwgAUsYAFLwAIWsIClrkYSD0Esu21MCagIWHASsIAFLGABS8ACloAFLGABC1guAsRaPJiP4FT6/UrZEkbAAhawgAUsAQtYAhawgAUsYLkIwAKWgKWuZ8jXRCyCUwmoj58+7xVFLJPPD7AELGAJWAIWsAQsYAFLwBKwgCVgqclI4iFb1WRHAKc4vX7zfq/Hz17tBR4BC1jAErAELGAJWAIWsIDlIqwPrCxiT+6c7HV6dHxlEZxKQEVwApSABSxgCVgCFrAELAFLAhawgCVgaVGwSqNvLWeQR3AqAQUnAQtYwBKwBCxgCVgCFrAELGABS8DSahArQZPJEhsBS8CSgAUsYAlYAhawBCy1QqyESq08UBewBCwBS8ACloAlYAFLwBKwBCzZmsYZgAKWgCUBS8ASsAQsYAlYApYELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkAUsSsCQJWJIELEnAkiRgSRKwJAFLkoAlScCSBCxJApYkYEkSsCQJWJKAJUnAkiRgSQKWJHXXX88sWOQkC9BzAAAAAElFTkSuQmCC",
// ./item_assets/items/12_apple.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAYAAACqaXHeAAABhGlDQ1BJQ0MgcHJvZmlsZQAAKJF9kT1Iw0AcxV9bpSoVBwOKOGSoThbELxylikWwUNoKrTqYXPoFTRqSFBdHwbXg4Mdi1cHFWVcHV0EQ/ABxdHJSdJES/5cUWsR4cNyPd/ced+8Af73MVLNjHFA1y0jGomImuyoGX9GNAQiYxozETD2eWkzDc3zdw8fXuwjP8j735+hVciYDfCLxHNMNi3iDeGbT0jnvEwusKCnE58RjBl2Q+JHrsstvnAsO+3mmYKST88QCsVhoY7mNWdFQiaeIw4qqUb4/47LCeYuzWq6y5j35C0M5bSXFdZrDiGEJcSQgQkYVJZRhIUKrRoqJJO1HPfxDjj9BLplcJTByLKACFZLjB/+D392a+ckJNykUBTpfbPtjBAjuAo2abX8f23bjBAg8A1day1+pA7OfpNdaWvgI6NsGLq5bmrwHXO4Ag0+6ZEiOFKDpz+eB9zP6pizQfwv0rLm9Nfdx+gCkqavlG+DgEBgtUPa6x7u72nv790yzvx8cfHLrkGhZfwAAAAZiS0dEAP8A/wD/oL2nkwAAAAlwSFlzAAAuIwAALiMBeKU/dgAAAAd0SU1FB+YJGAEANloMsJAAAAAZdEVYdENvbW1lbnQAQ3JlYXRlZCB3aXRoIEdJTVBXgQ4XAAADgklEQVR42u2ZvYsTQRjGn90E8Tox6uEtBgQLTwTbIFdISntb8Y+42tbGP0JsrbW0UglYSJrEQggkbI7cJUFshMCxFnezvjs3u/O5X8m+cGzuuN2Z5zfP+74zG6CJJpxG99WDqE7zbe+aYGcAeOH7d/cBAIuTRa0AeHmIfzZNcn3/+adXVQC+qXgmml2/v/nqicQDwMv+w2grHEDFL04WV64A8PjHn8Q9tzo3K+0EbQBUtCjnp+9+xc98/uROxEOoGgjtFKDi+aDiAeDT8NQDgOVqjeVqXcmU0AZAxdPV58XzEBiIqkHwbW5mMNLEiyBsRRHMsn1WiGpC2fXAyAE6omVRdioUSp85oEot0i9ysCrWAr/oAdO6Qm1TYBL0UnP4fjjwql4Q2y7EL8L5RVsMDv7vEcJ5Ak4ajOVqfWWnWHkA/KpT4Uz8fnAQg6H3iECoQODHFEFXcZ41gAG6qZangtnnFc4v/nD5+yToRSoTHKAbicDGzwPwKLiXGJPe28NUCYKvK15EnBdPo4NWDIJNPqtuiMYZhTOMwhlWOEcHrfgnbUzZQhkD0BVPITAQo3AGAHg9vI7+MEqkwQDdaBL0YvFMOBWdFTe+fcivDfIFj7+qBA8BAPrDKIbxBX8Tq24SFIKKC3zdopfmAh0IDMQR9gAgIZwXL1t1kXAdCFZtULT6dPDfT19In5EGQUc8P5ZOKrRVCp+oxbnIPxEMnZQqZCssEstPUiReZfXzCjo2bZvaAPjCZzIB2zrhIj4iiKyKoKzwUcGm4lktqNVZoCqWLwRA0cVpa98HlBFZ9cTfhVUX7TGUANATle0OsIyQtUClFFiE863Nf6UiyOxzeHkq2+kiqGKpOtlfC8AYm9pBoPPe6TZ4jDPPGAC9eYwNOmhV3gVsfmNspFtsX5cg7an0PV9VQ/Zy1DfNKyq8bnXBCACfR7LiUpb1qf0LPQ3yLih6z2DqQq0U0HFBkWmRNlZW9XfWBsuEICrCY2wwxkZJfCH7gLw6heiZbDFUxQOGX4+/xe3EO7ZDXLM+l9uIpy7UEe+sCLIJyEDQiavCkLmHjX2EPah+IWrtgDQn6LhBFUIWAJuVd94G6aQYBJkzXNUGU/HWAI5x5olcIOsUOi4xOeEVlgJZqaAaujBc2N45AFsIPIy01HEt3ikAlyDyzPncAajCEInQ/f8mmmiiiSaaaMIq/gFXb9JIibkMxQAAAABJRU5ErkJggg==",
// ./item_assets/items/13_potion_blue_full.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAAcAAAAICAYAAAA1BOUGAAAAAXNSR0IArs4c6QAAAINJREFUCJljZGBgYFDWN/3PgAbuXjzNyALjHJjkwcDAwMCwZcMehp59fxgYGBgYGJX1Tf9ndE5ncJdnh+va+fAnw4zyTAYWBgYGhnVzDzDsVRWGS368/ZaBgYGBgQndLmSAV5Ll7sXTjAwMDP8ZGMLhgq9urWS4e/E0IyNMANk7UA0MAPG8JAo0gayLAAAAAElFTkSuQmCC",
// ./item_assets/items/14_bread.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAYAAACqaXHeAAABhGlDQ1BJQ0MgcHJvZmlsZQAAKJF9kT1Iw0AcxV9bpSoVBwOKOGSoThbELxylikWwUNoKrTqYXPoFTRqSFBdHwbXg4Mdi1cHFWVcHV0EQ/ABxdHJSdJES/5cUWsR4cNyPd/ced+8Af73MVLNjHFA1y0jGomImuyoGX9GNAQiYxozETD2eWkzDc3zdw8fXuwjP8j735+hVciYDfCLxHNMNi3iDeGbT0jnvEwusKCnE58RjBl2Q+JHrsstvnAsO+3mmYKST88QCsVhoY7mNWdFQiaeIw4qqUb4/47LCeYuzWq6y5j35C0M5bSXFdZrDiGEJcSQgQkYVJZRhIUKrRoqJJO1HPfxDjj9BLplcJTByLKACFZLjB/+D392a+ckJNykUBTpfbPtjBAjuAo2abX8f23bjBAg8A1day1+pA7OfpNdaWvgI6NsGLq5bmrwHXO4Ag0+6ZEiOFKDpz+eB9zP6pizQfwv0rLm9Nfdx+gCkqavlG+DgEBgtUPa6x7u72nv790yzvx8cfHLrkGhZfwAAAAZiS0dEAP8A/wD/oL2nkwAAAAlwSFlzAAAuIwAALiMBeKU/dgAAAAd0SU1FB+YJGAAmF9R5Sd0AAAAZdEVYdENvbW1lbnQAQ3JlYXRlZCB3aXRoIEdJTVBXgQ4XAAAEN0lEQVR42u2Zv2tbVxzFP5L8qIxlO3YoCSHJotJSMsQqdiFDhxTioUMoKSTQpZ06NH9Ah84ZOnZo59BOyZBA6dIWFEKgpQ2NlhbRghYXjKA4ivXDlnjyUwfpe3Pf1X22JT39SHMPCITfu+id8z33fL/3GRwcHBwcHBwcHBwcHBwcHBxeMiRm9cF+uXW9c9x7L31+N/G/EkDIr61v9F17tlvnxHKGcuoUAOVfvx9JhMQsVvyv7Uro2o2rm/i1CvupDPMHdRqBp641V7M8vP8tAB9/9dPAfOZmqfJr6xt0zua4qP3t7tdfAOAtruAB1b0MC9QBaAQe6aclrl3e4N6Dxy/eFtCrrtu9czZHu5hn7s13Afjmy1sAfPTBe1T3fOYPngsAsJD0lQCDuiAxK/v82W5dXUt6rwAQ+C2WL7yjnND023y4eSlEXgQAuPfg8cACJKdFfm19Q5H3axUWkr4iEvgtJUTt798AuP7pZ2q9Tt6Czsw6QKquh9yNq5vqu1+rWCu7n8qw+PrbALSLeRqBR3M1S/ppyeaAgXjNTZL8xfc/AVAht/vnI+5896MSwltcoZk6pYg1Ak+R0zMBUPeY981cCNp6ul+rhMhI0osbTCfoVda3QHM1q8R4Uijwb3V/YAckJknerz23/n4qA6CsLUJIzzdtrgthXhPyvS4wEK/kuIjbyOtVnT+oE/gt2sV8aK1sCd3mtuoLnhQK6vug5McigE7cVvlG4KmPoF3M0y7mQ0mvW9yW+mJ7QFV/GIwlBM0Z3ltc6RLqBZzN2oJrl/vnf3FAI/BCFdfJ96o//RC8ffOKtQ9LwOkDjy3gdOjpLi7QBbCQn85ZQB9ppdWZuNMLuBPLGSWCOEGI2maAKMRBPhYHyFQHUN3rf2hbyke1Oht0Yczqj0p+pBCUpDf3uxxUBDLK2lJeqixhF7UNzMrHRX7oxbbhpqxNcOYYa3OChJ3NBfqAo7e7uGwfSwYIeSGepm6vXNAKHWp0IUyLq32vDThx7/nYBJDeng7qR94b+K3QTG9rdaZwth4fN/mRu0BUatts3Vdlo801V7OhykcQj711J4fd/4f1cf1sr+9psbt85J6FpG+d6y1Vj31uGcoBF954zVrl1LkcAAf/FEKEo6a+R7//AcBbue66Hx7+HLo+DsvHugWihpXUuVxIBNu26LqiW22T+KTID7UF5G2OjbyQPmqgkQlQKm8SnxT5oR1gC7SjRNAdkLa0uXEGXeyTYHmrFDraHlew8lZJrbXYPTGuoIvdAds7VaBL5PT57KGvr/rXwfZOZOUnjqEEkDZ15uQS5a0Sp89nD53fjzjIwBT/PzFSF9jeqSoRTIgoUS8wpk18lAfo3L55BYBXl+Y5c3IpUhjd9hFvbl5IAfpE0GESH+dBZqoC9F5/HXvBLJIf9WE6E/49BwcHBwcHBwcHBweH2PAfGkCD0zsKjTkAAAAASUVORK5CYII=",
// ./item_assets/items/15_dark_beoite_heart.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAADUAAAA4CAYAAABdeLCuAAANu3pUWHRSYXcgcHJvZmlsZSB0eXBlIGV4aWYAAHja1Zhblhw3DkT/uYpZAgk+sRyCj3NmB7P8uciqbkttyZbH/pkudWUrM4sFAoGIQIbzn3/f8C9+siYJpfbRtLXIT9GiMvljxNfPfN5TLM/785Pr+1r6/nzIHx8STmW/8/Xf0d73f5xPnwu8DpO/6jcLjfW+YN9f0PJef3xZ6P1F2SMS/tjvhfS9UJbXhfReYL62FZuO/u0W7LyO78+/0sBv8Lfcn7U/F/n6/9LJ3q6czCInpxx5l1xeAWT/lZAnfwzeU27yOj1578+Z8Y6EhPwoT/GbqMLXqlz5cVU+//pSlNxe5wMnvk9m+zz+8HyqP05+eFL8LU7W5zd/d56FztftfPzeu0e497x2N0sjpe29qY+tPH9xo5Hy/Hys8er8Vv7uz0t5jQB6F9XZcUXjtRJwpyw3lbTTTDed57jSIsQiRzpHkSX5OTdyF5WVQXbKxV/pSs+aNxWUvChv5qx8xpKe79Xn61YafPFO3CmJxdKr/PLPvH660L0O+ZTieOdJvL7i4CAMr5y/cxcFSfcDR/VJ8Mfr64/XNVPB+qR5sMEZ7bWE1fTGluMoP4XO3Fg5vtoi9f1egBTx3ZVgUqYCsaVcU0uxi/SUyOOgPpOFBk0jRglSrbKJUkqmW7oM8e/mMz0990qV12k4i0LU3GikQYEmtSoQG/jpZYChWXMttdZWex1V62y5lVZba705+c2ee+m1t9776NrnyKOMOtroY4ShY6pohhyrNu06VHVOvnSy8uTTkxvmNLFsxao16zZMbS7gs8qqq62+Rli65padNzyx2+57bN3zpAOUTjn1tNPPOHrmBWo333LrbbffcfXOz6ql8LRd+t3r16uWPqomT6X8xv5ZNT7a+8cSyemkes2omJRExbtXAECL1yyOVIoEL53XLKrQFVWIsnpxdvKKUcFyktSbPmv3W+W+q1so5W/VTT4qF7x0/0TlgpfuJ5X7fd1+ULXtarNiDk+FvA09qTHTftxwxpQxXdR++Rj+6ge+HFOpLlpWAkf0Ver7zJ8eZcsPL4RfXuFPjn9lISv68xtC/IdC+uOFEA2YVsDWZ461+ZkBvOT1x/tKmH+zbK+l4wwOXZpCzkreKsrVhtJMHdvKJDGpoKBLD51UCZQmyKn2fC07PE8fF+ydHFa+q01AXqKlPdLifwIiZsQ5Le5bF/+StPsC73w3Gcu3z5cSRaTXWwqy2pFi9DELnSYrZbMeD05n18atheAL4HG79ALdD4/hz254jh7Ik9w1iZA+nJVvHR6KanuyFc4o7DumfXXdflzIy8lrXfZMTHDF3WSEPNjygrGB1mTWYjeWlmeEGMYsK+AF67pnZ1v36tn+kXE8g37dTA+VmOdq7BOp4oMeWfPP7qSvwmETLJBImBBG5N7OTka/ljSPni2fume5ay/4xMq1g6G4WdRg11OHtQtfEkc7S8O56xrV19shW3gK51P7mppsGVp6c0uDOi+WkjO5jz3LgN+o2k3GtahwYYBxV0eZ0ooT/odaq9Q8KFP+Frh/gY9eAH0ucbTcbtPbxlh2MElQ82rkYg9J3WNv20DFypkiNgIMFqvphsALyBvo1QFpqW6rZZN5Wd3Tn86DX04a6bSD38Jv28BZo2+IRQ1VAQmit2M5p+DostZ2UJWTPda5qc80ENDWFqO07ZIzCsGowPhBRrxL1glT3wRpH0x5vFRt1j369lLP2LyHECeY/pwtcbMQknTaaqhdLLvXFKZjYse+ZwZEXEjr7K22xO48ffe0p7FTqk/Xyqa7QLDQQ8t8kX5yGXH2MFG82wANy4EdMpypeE66VPrktlpvzbsZUcxDd3K8qqZ4/s5l04RS7RrSQQZHSW1aTw2Es8lRi48haQ1xEZZ8plAjnV35cNyykDjQQVCWpN/qvba5WGmRBZTIseZzzTKwM3ILfsuV2UhnplUXPHQMdizaCqdORVxpIrNyAthYTSoqLcyh5RTlBNyRnWnfNPcrpB1+OzHJOjbcm4/6bSNBeKs+CCz2myf8IbBBNQzHphtXLxN/7yMCMQQHWktUaL94FhZ7sVCF32xqbGtE/hWixdgwzaXspKl9Kb6V7G0as+xgVLtxRSkPxkWdlaVbBXFjn8rIkqAJEjEmA2HZufdUD6BtWzCI62CfTmMWAXiYpbg3w/u4tHj08DoowKzSWqfAAl0Myw+xUwc5seFIwPMRkOtMWe++YaAEvj29N01KYKvQlT7QlLJ9Yqm7TF2i69AS3TOQXA3O2ADdcQXHWNtPjkBCdy3BAgHjkhNMTBbccsE1q+1tgLuOW5PCcZiwA6OVJI2B6uQtOk5wGNHMj6TSMx1C37ADWQNRsJuzJYIz0gC+YJFuolZuNJWJjcabm69cEjx/pa7Y+vZuOiR3nO4gUObJNvIfOYdvjuH7E44l1140Y+PvcJOpbZpqnzVh5luW4v3IQjRairZDjHM/XA2HmiGbsQATlWcamB18dIuZRodEbFBH+HlAQU8u2WpCYnaiNMLu21UiimRiOeHjOBZJFMh1+CSLDQYRxT0mqNOFl9UX26ZN99iAPMUzC4KLJrSfLMG1pqtjYFFJssi3kvIcZ7bj5gbfbRUdQ+GGq+eUs1FWBgJMxuJjQtV6o9eL38D96Ai5SHViwyFbkAGTMREIxbOKXbm2OtSN7oHhm3EQ5C9DJMFdAnOClebqAVGU3pnw+oLp7LEs4AN1Iw8lz9YgsXQVApw0HuU1Iklwesh3y1xnjohIdplzvB9lJfQmwaKnDermpg2N+OXyf+eCxX0B4RK9RvZrraHYhlMapOOUob1NlBl8b1wt+aVf0Baajt2yXQBQIqhhj1D3OTpfboTupAgkid5ZSxEtdxmrbxJyAlhu3RJ75jxqo7vb4wQs1bUowqK3FrNcgQhSusiqW7s6GY968S9goMp7huTPr9ZxFUuuvvlCuvQpdqLSLGJlLCQA14E5bLDYKXei5UCBW03uRm9yhNgwUlf2RXcwFZcItkcB+HFnc033gQMbwwiVN8ZlC8Nf3t715cJyxjZQyRXUOUacIjX31W0lTADsi5RNzwmeC5WrLr2w76LA7C8zQBa0paJF04UGQOLkMiLrZrfBYIyggi1AzRhbBZlXJI1YN+LXK8SNaN2Sq9Wr+WUv9nMM+1ITagvfGaIPzmen3FOEVqbkET7LnpjrWMApeLEJa1UoXa771AvH7qDuFjN2nSpcci6PjQG5zaDz6qSI7l/BxNEh29WT7ZMkIju3qt+uadNr132REzehHhdHd/b0bMKmUNa1cR70lUIKXsNysJA4pUiq2DecTdwANqDSHcd38ZNO/yOBSMM/YJZIQ/JzRVq7yDlVnGmiHNEqvmwIObsr7plGw41QYzKJdY0XnTDcgUMB0GqEnxZ83irQcvaV5PMAo3DMi8ZuQOXTaIZfnICeCWC8LSYEu9olS2UbG9p04QkQ8XzxMFqrmDhzZYPfIGIaggGeQb/Xcc5MlHTgnaugi14MJh44kaFd5wzKfOGUYQDyYkY62I0Azn0ruGQhV02ImwZ7WIglsIxMHExSJ09iYNKoSDbE5FKPO2DovnCVXl8ZT0fIOEEzRoKDRNPQcDAOaSP9zCq6cgTX2OiB4gSqMKFpY/CCWrY8Qx7fOWrvkEWkkyZk7mJY9GCNu7+YwKSM5l1NDJjkEnyOQ+v7rOLkI53ZpVTq2MlaRyDbLaNiLh2mIpgXrB2W0lBqzCXAbqDBaihqOcfBQOUGcoMMGiJjZUfCeKDmwH2ixpjDs4pHlHePqBERTppjX7cqV0M1lkmQuD0sQa6hK6yQPzIEMpCD0hikDaPcuh4tK0GfpL3ggfBO5va8uz2eDDnbHda5+MyGf4gupg2rhAPb3tMRiWgm89KOzIP8HpvZ/aCb3mVkJ1DctDPhNksMckhpgg4h2bczRQiZRfNJmdlX9adeIvzaIxVzq3eIpRGh0DyUuVAbbB07cFfvvcamFvSneHbF2qALJK/jReJltvIqQjNk1Imc8QLPlePCHsCr7s4ZJWL2R/Wru4zyjRPzghAabYIwYOrVO5nlCQsfjOvIQNzGiN3V0+dERA9PwAhVgj8QfB4GwjVUYpUxscE0WmOGzvQcd1qjzzBLzAVzAfO1WmXFgrJBgQJ9NiLq/hiOucinYnKyWLUPMI7VW5U55lzB2Goh+/6cUrzNmIP0mUCGm0g+Vi3sVayZExJSionEvB7fLlHhz+jGpmVGVHc2dqL+vA9irUr3Yl7dFGBu6kihYTeQ8TOgVUMwGBgYYxj223YdofETfcDc1F9sTqsX8TnMc2D8ZzB0VrvhUZ3uT0qYrmLhllPB8TNxsym4x0cjycR6GYaRs4Yr6Xhf2bsCfDQS69VYiO4Ze3agSwMw2va8cLYoTh0jIc4uCD4Rk4ShAHpQBtQ+QuBMpQ1HCI4BJIliXsajNgw4rgQbQs8gAnf36UWG/ut6RDDKPcy3FDEzDNBW/oRn0RIaKzhyroMQyK17637wK8b2uIi39XlvuzVkZK1U+KePGsNfeiynLznw52trv3qo+ZMHH0VJP5j2C49MANry6Ax8R50BMyrL1OPPcJ534KOk1M4hm/Q7ZuYhvXC8H9uzKOKFFfOZBZkZ+GS4q7+C0c9nUn6rfPvw430MX0/8r8evC6XnkePHifp+xtb//IFu+Cee0/7/L+Rg1/Bfo7+1sxDGq4AAAAGFaUNDUElDQyBwcm9maWxlAAB4nH2RPUjDUBSFT1OlRSod7CDikKE6WRAVcZRWLIKF0lZo1cHkpX/QpCFJcXEUXAsO/ixWHVycdXVwFQTBHxBHJydFFynxvqTQIsYHj/dx3juH++4FhFaNqWbfJKBqlpFJxsV8YVUMvCKIMCIA/BIz9VR2MQfP9XUPHz/vYjzL+92fa1ApmgzwicTzTDcs4g3i2U1L57xPHGEVSSE+J54wqEDiR67LLr9xLjss8MyIkcskiHn9YrmH5R5mFUMlniGOKqpG+ULeZYXzFme11mCdOvkPQ0VtJct12qNIYgkppCFCRgNV1GAhRqdGiokM3cc9/COOP00umVxVMHIsoA4VkuMHn8Hv3pql6Sk3KRQH+l9s+2MMCOwC7aZtfx/bdvuExvUMXGldf70FzH2S3uxq0SMgvA1cXHc1eQ+43AGGn3TJkBzJT1solYD3MxpTARi6BQbW3L517nH6AOSoV8s3wMEhMF6m7HWPfwd7+/bvm07/fgACnnJ68U5LUAAADRhpVFh0WE1MOmNvbS5hZG9iZS54bXAAAAAAADw/eHBhY2tldCBiZWdpbj0i77u/IiBpZD0iVzVNME1wQ2VoaUh6cmVTek5UY3prYzlkIj8+Cjx4OnhtcG1ldGEgeG1sbnM6eD0iYWRvYmU6bnM6bWV0YS8iIHg6eG1wdGs9IlhNUCBDb3JlIDQuNC4wLUV4aXYyIj4KIDxyZGY6UkRGIHhtbG5zOnJkZj0iaHR0cDovL3d3dy53My5vcmcvMTk5OS8wMi8yMi1yZGYtc3ludGF4LW5zIyI+CiAgPHJkZjpEZXNjcmlwdGlvbiByZGY6YWJvdXQ9IiIKICAgIHhtbG5zOnhtcE1NPSJodHRwOi8vbnMuYWRvYmUuY29tL3hhcC8xLjAvbW0vIgogICAgeG1sbnM6c3RFdnQ9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9zVHlwZS9SZXNvdXJjZUV2ZW50IyIKICAgIHhtbG5zOmRjPSJodHRwOi8vcHVybC5vcmcvZGMvZWxlbWVudHMvMS4xLyIKICAgIHhtbG5zOkdJTVA9Imh0dHA6Ly93d3cuZ2ltcC5vcmcveG1wLyIKICAgIHhtbG5zOnRpZmY9Imh0dHA6Ly9ucy5hZG9iZS5jb20vdGlmZi8xLjAvIgogICAgeG1sbnM6eG1wPSJodHRwOi8vbnMuYWRvYmUuY29tL3hhcC8xLjAvIgogICB4bXBNTTpEb2N1bWVudElEPSJnaW1wOmRvY2lkOmdpbXA6ZGMxMzZhNTQtOWE3Yi00YWJmLTkyZjgtNTExYjQ3OWVjZDVlIgogICB4bXBNTTpJbnN0YW5jZUlEPSJ4bXAuaWlkOmRjMzBiMGNjLWZiZGEtNDM1Ny05Y2UyLThkNmQ0NTVmYzM4YiIKICAgeG1wTU06T3JpZ2luYWxEb2N1bWVudElEPSJ4bXAuZGlkOjk1OGRhN2U0LTM4NmQtNDFmZC04MDQxLTkzMTc2OWJjMjliZSIKICAgZGM6Rm9ybWF0PSJpbWFnZS9wbmciCiAgIEdJTVA6QVBJPSIyLjAiCiAgIEdJTVA6UGxhdGZvcm09IldpbmRvd3MiCiAgIEdJTVA6VGltZVN0YW1wPSIxNjYwNzAzMjQwOTUxMTA5IgogICBHSU1QOlZlcnNpb249IjIuMTAuMjQiCiAgIHRpZmY6T3JpZW50YXRpb249IjEiCiAgIHhtcDpDcmVhdG9yVG9vbD0iR0lNUCAyLjEwIj4KICAgPHhtcE1NOkhpc3Rvcnk+CiAgICA8cmRmOlNlcT4KICAgICA8cmRmOmxpCiAgICAgIHN0RXZ0OmFjdGlvbj0ic2F2ZWQiCiAgICAgIHN0RXZ0OmNoYW5nZWQ9Ii8iCiAgICAgIHN0RXZ0Omluc3RhbmNlSUQ9InhtcC5paWQ6YjJlZjFjNGItZmJlNC00NTk4LWI4NmYtZjJjMzNjM2RlMjI0IgogICAgICBzdEV2dDpzb2Z0d2FyZUFnZW50PSJHaW1wIDIuMTAgKFdpbmRvd3MpIgogICAgICBzdEV2dDp3aGVuPSIyMDIyLTA4LTE2VDIwOjI3OjIwIi8+CiAgICA8L3JkZjpTZXE+CiAgIDwveG1wTU06SGlzdG9yeT4KICA8L3JkZjpEZXNjcmlwdGlvbj4KIDwvcmRmOlJERj4KPC94OnhtcG1ldGE+CiAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAKICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIAogICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgCiAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAKICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIAogICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgCiAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAKICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIAogICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgCiAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAKICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIAogICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgCiAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAKICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIAogICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgCiAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAKICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIAogICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgCiAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAKICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIAogICAgICAgICAgICAgICAgICAgICAgICAgICAKPD94cGFja2V0IGVuZD0idyI/PrGkncgAAAAGYktHRABTAFgAGhk9iBYAAAAJcEhZcwAACxMAAAsTAQCanBgAAAAHdElNRQfmCBECGxRkdOKNAAAKO0lEQVRo3pVaW48dRxH+qrrPnl2vEzaWjTbyWpbZJPgaC2JvLIWXmEsSQHkgDzwkkfgL/BL+AqBEPEUIiReDsLRgo4iIiEB8ka1VYq8imSQo2ux6LzPTXTxMz2xNn+45sy21zpxzZrrr67pXDQH4HPWYA2AAjMN3CZ+E/SFhOvWbAcDqPgnXou7x0RqM7tgJn5Xavxkc9qCwTrOPA1BG94KIYBMLIAEmvofDBpy4l9SnAPBU/8RS45RovQrAKBA4Fx0Aq0PTa1L4HQlgxBEH4k0pQ3B8AIL8qA+BAMqeExCAmejgUkPTZMJzeggF1guAmcQpUw/BlDgAEFELU9r/O0tIxKUYmD59E4HziQMuw3XZPG8jLumHaQoHYmBCAZHItMc6OgnFoYOM5tC1zgmwr1M2bGQjcewTgcldpoPx0UHlwJhAT45LGpipiSFT66x4VpuYxMM+sxgyhiEnZrE05HTGR6JIQzgm9e6NrhkOutR3GjgAMCSADAEzbW0/xRKTlhJWyipTiNdckyn65oP4NJMijvYBKzPEx0Bya3iriGBFuM0YCm0Vs6JBRK0+hBP0CSJ4gAQgoR7oEXOvT8BG5rVKObXoUzI+SkRgIBOGwxORTwAjtahLcJum6BbFKsI9PqP5rcoYAyEiSYRRAAQSYW39V9hcOWICQDIJBgP1T2J9pSjugjLrKeBmIPd87McI1AEaQDbWV0RE66sZGLIlo5nGE1cJbtkeQNTjDH3EGYiI0UYm/OdFAKIWWGPBaIqP7NsfMadSIjjTB4iItN7QAcx0YzhKIupYMgWsz5VQHzDbs7HNReKaC9rEE5EZeKwmOjQhZnHO+UQAXWWkRXJqwAkgMViTUXgCwETERGQaQKTmyVMnIVJrkheZmERAWI7Ee2JmVuInChBnYsasR64ylo+jsF5yh3/02FEsHl+EBGLPPX8e554/n+PqflTrBS+sXG6BQYQygYAfYAE7AcFu0Ku9xKyi6YjIEZEnIiEieXrpaWmuGzMfX6f+03PlyopYJjFMEnxZGWbRQ1OT+brExG74c0c53ebmGJRvnGgMSE8OhHO4Tt2jAY0ty2s/eU1GhptnvKKrSIAqh4DSYKqemxtQQkRy7JvHkoQOmQ34BtDYsowMi2HSwLYiYDuKzjJFW10+6EYM2t+0+iAioH3lIABYfnZZiqIgAFh/sD4kl5rM3w3jB6++0n7f2trC+zduwvl2LfEi2wHATDBaJhVmxSadYscZdKe1fOG6ffjEyRNYu79GzTUAMBO8l8FgAODK917C1tYWDh8+jOvXrsELcPr8Odz698eNxhMxzRGo8t4Xgc75RJQuqYgijtN0OUqnCtSAWH+w3t5/5twZ3L11J1tX2z9WwmhEePX11wEAX37xJQDg/Rs3UToPYwwgHiJqHSIvIhCRIqjKjPJvlHLGnPOTIbRpPwHQ0WNHO4Aakbt7+w5OnzuDumIU5QtMGI8Y4xF3ADWu4O9/u4HSeRARvPcgNrUPSzv62VAXTIERZIJXEBFL7S9EyS8BwNyhOTz89GEcHu0DO3sGd2/faUNuotrpvvTy1aQY/vH3f2j1J+jtZDzlPYKhiEMk6QuFUsUTyRYiAiBtRERqnbp7+04Lxo5mUJUFXv7h9wEAf/3L9W6cxITS+XDNcN5DROCcg7UW8E6cgILYxSW0PgdMiExktW8iayerze8z334m6Vhb/8T1NFzfMzdjZMZyOw2RGCJZWFhofRgTiWFuTT0TyYWLF8Ry7QuDGd9RflSb75TbcTZR5g3mvKvz0q1YputaxoKZsbe3VxfIi/1QzRKDQDj8jSdRFEVvaW1hYUEbiub/UaJen439UsWVSgQuFsO1e2v41nPL+UBSAeqYcDItoL5hmEAEPN5+DCYCEyAi00rQSVAp8atTcpGJQLfYK3Di5AksLi6ih2nd8pA4LBw9gtFoNMGleFx84TtoMsg6iaRS+VMMqd9zF3aTD6UpXTy+iPUH6yirEvNPzmP5uWWcPnsGRKhP1ZWYm6mX+AURfhkh3tvbw/b2Nrz3+1od0g/D1ALK5HW5Cq3vtX4CaUs7cdRDALa/rFtZjz57hMXji5ifn8fs3CyuBgu3tLSE9959BwDwFIBfH7J4wtULff3V/+C8wDKhKvZgaP+oTz27nCm1AaPRTFkUxWhKGOY1k2wyH65XoKgMRsdOnsLX99YAAP/97BEAYDxi/Pztt7GxsYGNjY12nV+JAI9LHJox+OnP3sAXn3+Rpejx9mPs7OygLOrg5t6tW6BQYaqq6lDCMOQMhZ+WzveWqLwImAjOA++9+w6qRNzXAIrHzdXVyVqcFxBz7aeYQokJ8N7pkkKqO+lSRFs1WelXcxgdmV1+blnFKISictjcrWCZOmZ8bLkF1HDp5upqC6hwvjOJCcYYrFxZaQGNZ2eLnoILqS6KSfVTjQJlQ+zJzNSmHALIJ/fXcOSpI7UyWgsnHoYZY8t44823WmDN2NzcxObmZguo8oLKCwrng8mm4N8YxlhUZdkxU7u7u6NMOk9REbPSXOSoOdxxwiJiU0d06cXLEOcxHo/h6tgMv/vNb/HGm2/hiVkLwzyhM5MOhmoRZuoA+vAfH8BJW+EsB6pHp83LukraZ/sFgJN6UwD40Y9fQVWUGI/rZvrVV+pkr6g8LAOVA65fu9bRQcvUlpudeDATrB21gOxohEg1jc5ohxZiKGrlTDj5qF5e19UIOHvhPJaWlrD65z+11u3m6iqsIexVdflLBLAMXLx0qeWChCoSE4GNgXeu5f7GVxty/969tq4eStFeATGZfpXv1ukny2Ox4lEApt0HKABrdObhJw9w6cXLNSeF1G7S3tuM2//5GKDa0q1cWQEE4sXjww/+2WxUBb/EidjUJ8x7h4ukutuU4RjrRjVFAe7i8UU8Cj5Lx4DW1uronKvdnvhJYAC+e+mSVGXpP/rXRyasWRARhzwqByoV+zn9o5vSq2XVXzITJej9G0VEaFrAevbCeXjvxZWV7BZ7fv3TB1an7yF/2m/LqJ5WT1ShraGPdYp7ivlxGaMXQMix0GbRAXBHQQkdw6ASQj5Ap3GCTov+d4hMBqhM63SICKkAkiTxcHTwVR+QcEAO/e9ctIZiOwrtaWBrRvehTAKU9OU+itGSEC3KNAP6QPlUf0q/FzSt6ZXibF+bJQXQha5JSldyhZUy09H0udSDVP5vMotSDzif+d0mWp1lQ1gDKAGOdOcx/GeGdPat8lUu1AGkR2/kgK8NsHKWvk83NaDIBuXeI+SEX3XNA1vRJrMHqQdkelsUiaUmzGVEaJo+S6ZHNvHKA2eUEQMW7asTSFyHU4TYAZ32g4j+xCFbHHyksuK+zVNizENOfCAYUhLg+zLbqmcR1606DeaS/p2nAMIUS9orMX1muxogmrsDOOt69Gbai1tx0DrtJa8sqDLDctcDvhpQ30i9+1AdUOwlTjOUZWVt0psS0Hx4yEa5Fk9xhJpAe0AiOQ4HM/rr+5xtTMf/AQCKPBCBwMPcAAAAAElFTkSuQmCC",
// ./item_assets/items/16_scroll_red.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAYAAACqaXHeAAAACXBIWXMAAAsTAAALEwEAmpwYAAAFlElEQVR4nO2bT0gcVxzHP2uaJlJDxXab9I8Ssl2Nq2JYothLtcRKoZDEQwuKhWDAWxIqiamNIAVbKwEhSSv0UAk0JJQejGmFEDxUL4G0LD2IEkQrKlJYGhRrrZV0eljf7Ozszuzs7JuZbZMvDOzsjLPz/bz3fr95vzf6FEXhSVae1zfgtZ54AM94fQNWVR6qTBirM9NTPhnX/U8AKK+sVKaba9X90MgDadfOeQDloR3z91YcuX5OAhgo8CnfvnwIgOn36x0zDzkYBAcKfMrFL78m0nMJgM7xXxOOhzaWpY1/yLEeIMzr1Zm3BcDd9aj03/TlyoPQkt+nANzcTPxeDAWA0dV5mvwVUntATgBY8vuU4qjmPt5+K/mcX34EoMlfAfyP0uBAgU9pzY99DgcDxicWxnpCzQsF/PT7H9J+37Mg2NrV4BNjXtvtR1fniRwsUbfR1XlGV+cBqDzgl34fngGoHpr4JyHg7XT74iMN6lei258ojMeBtvZGqffhCQCjaK+V1vzRtW2Orm2rx65cOJn0aGxXrgNIMn/jm6RztOYrD/j5q+wVekvL6Ff20X19FpAHwVUAdswD1Na8zvon7wFw5/EjqRBcS4Miz0Nyrge4+EYD4YVFRlfnk8w3vvumet6+3u8AOL6riP5TQQDOXb5tOy26AsBqnhfBzsi8kEwIjgMQeb44qpjn+R0ZmW8+c5WRa2fVfVkQHAUgxvzS+dMqAJHT9TLr9kJOQHAkCLZ2NbyqDXg3N0nZ7YXSmW8+cxWAkWtn1c+AlMDoCIDqoYnldHleyErLa1vdKoRwMKCIzez3pQJo7Wp41kqqE7La8vp9LRBIDeHzj1sAiBwswQyCVADVQxNbssxDcmvrjWtlBCG8sGgKQVoQlJXnU8mo5VNJHxg/+uwWkZ5LLJ0/zYnCQ0Rm5xICpBQAsvK8Psrrle64kIDQ7Vtn6reoKYCsh8BAQbzlw8FAbFtYTNqEzFpemNOPfe1xo2NaieGw92H6YmpWAFLN6sT8XbuBtTEvZNWomUZq91s6zzaATPI8mLd8KrNGEKzAGR+bBODn53fHqssmwdgWACvzeSE70d7u9xA3P/z9fdW8iD/68Q82ADiV5zPt9qmCYabmIUMAMs0LE9lAEBofm7RlHjIA4FbL61tWezwVnPGxSeaWZtWt/siLfPjDV5bMg8XngHQPOQCt+Viezwsz2rSXLr+Lc7TnCvODpbG1At+nwyg17xDaWAasrR2kBZDJokUmqU5vOt2+XkbmIbP1Q8sAsilmGMkuBDPzIBlAOBhQIrNzWRczjJTp42868515W9xdj8oBUBeqUv7e/jM2m9qZyOiVjXkhq8/4ss2DSRaoC1Up95trTP9YLFqAffNgbZbnhHkwAKCav7dCfVFJwmRGSNvyex+u2DY/2NLHYEuf6TlOmQeLzwGbe/LZ3JOv7mvNi1UbMQXNRIMtffSWltFbWmYIwUnzYAYgxXs5TfsraPJXqObb2htpa2/k+K4iAFsQzOS0eTAIgnWhKmUtL/79zFT8B/QV1ysXTgLQfX2WO48fAfH5eDodPtZBx0slAHTe6kk4Zsn8RjTh3uwo64pQeahSsQPh8LEO9fMXnW0JMcQt8yChIjQzPeU7d/k2AP2nghkPB1vm1+WYB0lV4WwhCLkx5vWSVhbPFoIX5kHyukCmEPTdX8gt8+DA0phVCFrzopgB7poHB1eHrWYHbSVnc3c+08+9ph5z2jw4vDyeDoK+jFU+MJh0DSfNgwsvSISDAUUsVGohiLq9voYn+1XYdHIFAMRXa28Mj6srNtq6vdUanmy5AkDUE/Ty2jy49JKUgEDbB4kHPDYPLr4mFw4GFKOKklfmweXX5VO9pOCleciR/xfwUjn3P0Nu6ykAr2/Aaz0F4PUNeK1/Ae4AbNTJbyBcAAAAAElFTkSuQmCC",
// ./item_assets/items/17_scroll_orange.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAYAAACqaXHeAAAACXBIWXMAAAsTAAALEwEAmpwYAAAFrUlEQVR4nO2bTWgUZxjHf6O1KNSLpq20mIOrxp1dEBaVeMiHGHJp68ehh4RINYF4KCoNmGAthIJVYyAQ7UVBE0hRigddQfQQsEkKhrbkYppFojlki6Q0BoqVtIhOD5t3dnZ252Nn35nZVv8wsDPzZmb+v/fjeed5J4qmabzOWhb2A4St1x7AW2E/gFtF1XhOX01NTSoyrvufABCNxbWpczv0fbXzJ2nXLnsAUXXJ/J0Hvly/LAH01Cra9/MbAJg6V+ebeQCl3MJgT62idZ2+DECi/Rvq1lXQF32ln1fvLUrr/1BmLcBo3qiOVCZY3Z17Lv2eZdMC0ocVDeBqKve46AoAyZoZGsdiUltAWQBIH1a09RcNz9G7K7/Mox8AaByLAf+jMNhTq2jN0czvhBqxKZlpCdvXvsPPT/+Sdv/QADR31itbx0dedZ2+TM+XbXQtHU/WzLB+Y71eTtT83rENxNe+K/05QpsKC/O6lpq9lXmhltYGqc8RCgCr0d4oo/lt8y/YNv9CP9d/fF/e1NirAgeQZ/7+UF4Zc7P/u+oDujdXcUZbzYnBaUAehEABeDEPsGP7Rp59/SkAt14uSIUQWBgUcR7yYz1A1yf1JAZmSdbM5Jlv+KhWL7e6+zoAe5av4czBTQAc673pOSwGAsBtnBeDnZV5IZkQfAcg4vz6i5pDnM/Iyvz+I+e5ceGovi8Lgq8ARJ9PD7XpAJI1MwXL2jV7IT8g+DIINnfWf2gc8K6mKNjshZzM7z9yHoAbF47qvwEpA6MvALaOj/zmFOeF3NS8sdbdQkioEU1sdveXCqC5s/5tN6FOyG3Nm/eNQKAwhLPHmwCYOFSJHQSpALaOj/wjyzzk17bZuFFWEBIDs7YQpL0MpQ9nRvv0UFvBOG+UG/NCRgh2ACADYXX3dW69XGDP4LQ+MLLzAMlHbSTUiDYx9ThngJQSBWTFefMob5bTeSERHU4oz5h8+gcTl06SHmpj79gGzABK7gI9tdkZXkKNZLaB2bxNyK7mhTlz3zeetzpnlOgOKx8+cSxbEoBCb3XJmpm8Dbw3e6+6seN9V+U8AygmzoN9zRcyawXBDZzh26MA/FKxgolLJ20HY08A3LzPC3kZ7b0eh6z5K3fv6+bF+GPu/+ABgF9xvthmX2gwLNY8FAlApnlhohQIQsO3Rz2ZhyIABFXz5po1ni8EZ/j2KI/T0/pWF6vgi/6LrsyDy3mAUzIDoDmK6/d5YcYY9pziuyhjLCvM932WWStQPr6C9vl21HuLgLu1A0cAxSxaFBPqzKad9s2yMg/FrR+6BlBKMsNKXiHYmQfJAJbmzyUnM6xU7PTXyXxHahl35567BmA7CFbH1QydEpIZTnIa+f00DzYAquOqdv9ste0fi0UL8GZeyM0Ljh/mwQKAbv7OA+rWVeS8zAgZa37lwyeezfc1naKv6ZRtGb/Mg8t5wKKyikVllb5vNC9WbcQraDHqazpF9+YqujdXWULw0zzYASjwXU7jjzEax2K6+ZbWBlpaG9izfA2AJwh28ts8WESB6riq/all2aR+zd7AnHHtP74PgBOD09x6uQBk38edtGV3O+3vVQLQce2rnHOuzP/+POfZvKjkjFBUjWteIGzZ3a7//rajJWcMCco8SMgIpaYmlWO9NwE4c3BT0d3Bk/k5OeZBUla4VAhCQfR5s6SlxUuFEIZ5kLwuUCwEc/MXCso8+LA05haC0bxIZkCw5sHH1WG30cGYyVlkFVO7shMuv82Dz8vjThDMaaxoe1/eNfw0DwF8IJFQI5pYqDRCEHl7cw5P9qewTgoEAGRXa7+7Mqyv2Bjz9m5zeLIVyJeiE4cqSfReyx6oWJE5HrJ5COgjqYQa0SYOVcLOA7knQjYPAX4ml1AjWqGUWpjmIeDP5Qt9pBCmeSiT/xcIU6/9P06+ARD2A4StNwDCfoCw9S/Qb3s0VZuA1AAAAABJRU5ErkJggg==",
// ./item_assets/items/18_potion_blue_half.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAAcAAAAICAYAAAA1BOUGAAAAAXNSR0IArs4c6QAAAIFJREFUCJljZGBgYFDWN/3PgAbuXjzNyALjHJjkwcDAwMCwZcMehp59fxgYGBgYGJX1Tf9ndE5ncJdnh+va+fAnw4zyTAYmdOOQAQsDAwPDurkHGPaqCsMFP95+y8DAwEBA592LpxkZGBj+MzCEwwVf3VrJcPfiaUZGmACyd6AaGABLjSQKRwNeAAAAAABJRU5ErkJggg==",
// ./item_assets/items/19_potion_red_half.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAAcAAAAICAYAAAA1BOUGAAAAAXNSR0IArs4c6QAAAH1JREFUCJljZGBgYFDWN/3PgAbuXjzNyALjHJjkwcDAwMCwZcMehp59fxgYGBgYGJX1Tf9ndE5ncJdnh+va+fAnw4zyTAYmdOOQAQsDAwMD97SJDI9EEYLcryE0Xp2MMNcWy2vABXsf3mC4e/E0IyNMANk7dy+eZmRgYGAAAOZMH7YrX6ANAAAAAElFTkSuQmCC",
// ./item_assets/items/20_scroll_teal.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAYAAACqaXHeAAAACXBIWXMAAAsTAAALEwEAmpwYAAAFvklEQVR4nO2bX2gURxzHPxuLjTRCMUWh1TzkqkkueTgWIpGWmhqpD7VRH3xISEEUpEKNcKJRUggFwQbpFU2hT/6BBkPrg0YSaCQNElpFCofUM5IG82DEB6EB/2EqtduHOJu9vdvdub3Z3Wv1C0duMsPufL+/md9v5jdzmmEYvMwoi7oDUeOlF+C1qDsgi7p4Q9ZcvTWR0VQ89z8hQENd3Fg3ccUsX61/X9mzS16AuniDsW7iCje4FsjzS1IArTdpVP8wBsD6m78ERh5K0AlqvUnjZNchutOXALiZ/Cyr/nH9fmXzH0psBAjydpQlTwPwcCSj/p2lshDSZsbmO3J2KOv/YioATA+mqN3UqXQElIQA2syYYazaYJY/JNfSl2fuA1C7qRP4H4VBrTdp0L4ZgJiecGxX/eJvY2UFv/35WNn7IxOg/WCzNlCp/3Oy6xC7er+CrvkRMD2YonnVcrOdsHz1liTvvVGuvB+RRQFBXkAMeyfyAh07NyrtRyQCOHl7K6zkW+7O0nJ31qw7fmBrztLYL0IXwE7+e+7ntLEP+7mat+lZU8NRYymHz0wB6kQIVQA/5AHWNr7Loy+3A3Dx+axSEUILg2ach5xYD9DctZM7egfTg6kc8hs//sBst7TnHACti5ZxdMdqAPYdu+A7LIYigGycF87OibyAShECF0DEeWPVBtc4L+BEftveE5zv6zTLqkQIVAAx53fNZEwBpgdTedu6DXuBIEQIxAm2H2x+J8vhnR3KO+wFvMhv23sCgPN9neZ3QIljDESAgUr9rlecF5CxvNXqsiLE9IQhPm7vVypA+8HmxTKhTkDW8vayVRDIL8J3e+f3F1XpftxEUCrAQKX+lyrykGttO3ErnES4o3e4iqDMCaqK8/ngZPl8sDvGPX1DdKcvsWsmQ/WWJLfT17McpBIBVMV5u5e3w6teQIhwWHvEr0/mXAUoegpovUlTwZieIKYnuKN35HwE3CwvyNnnvrXeqc4KMR3KJ+95ti0qH2CN8wL54nz1lmRBw14QlbG24zPWroA/Jj3b+R4BhcR5cLd8Pqs6WVtmFIwOjwPw88pldKcvuTpjXwLI7OcF/Hh7v/+HBfLfXM6Y5IX/sc9/8CFAUHFedn5b29tRKHkoUACV5AWJYkQQGB0e90UeChAgLMvbLWutzyfO6PA4t2emzE9r7HVubP9EijxIrgO8FjkAtG+W3s8LMtaw5+XxRRtrW0H+wY8jAJzS3qTRGOFx/X5A7uzAMwzmLHK6lue0EWkskCNvR76wZy+L717kBWS3xJ4jQAhQTDLDCV6knUaGF/lCDlA9BYjpCeN2+nrRyQwnFLr89SJfljzNw5GMtACuTjDepBuQf20vUAx58Pb8QZIHFwHiTbrRdHXMqRpYOLQAf+QFZJa8QZAHBwEE+Rtc4631tVmbGQGr5csn7/kmn2o7QqrtiGuboMiD5DpgydNnLHn6zCxbyYtTG7EFLQSptiP0rKmhZ02NowhBkgeXMJjvXk79R5/zXCujsbICWDiobD0zxcXnsyztOWduRVUgaPLgEAXiTbpR9mDOLGduTZgvsGdcjx/YCsDhFyIA0iLUtuxm9/IqAJIDX2TVyZB/8tPvWX3zg6IzQnXxBsOPCLUtu83v3yY7snxIWORBQUbo1kRG23fsAgBHd6ymddEyAGmf4If8w5GMEvKgKCtcrAgCYcx5O5SlxYsVIQryoPhcoFAR7MNfICzyEMDRmKwIVvIimQHhkocAT4dlo4M1k7N47m8qbn5t1gVNHgI+HvcSwZ7GOhbfkPOMIMlDCBckYnrCEAeVVhHOr10B5ObwVF+F9UIoAsDCaW3/qVHzxMaat5fN4alGKDdFq9L97LHuKFfOO8aoyUNIl6RiesKoSvfzKdn5xKjJQ4jX5GJ6wnA6N4yKPIR8XT7fJYUoyUOJ/F4gSpTcb4bCxisBou5A1HglQNQdiBr/At9dhE0d3cw1AAAAAElFTkSuQmCC",
// ./item_assets/items/21_potion_red_full.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAAcAAAAICAYAAAA1BOUGAAAAAXNSR0IArs4c6QAAAH1JREFUCJljZGBgYFDWN/3PgAbuXjzNyALjHJjkwcDAwMCwZcMehp59fxgYGBgYGJX1Tf9ndE5ncJdnh+va+fAnw4zyTAYWBgYGBu5pExkeiSKM5H4NoZnQ7UIGeCUZYa4tlteAC/Y+vMFw9+JpRkaYALJ37l48zcjAwMAAAEEYH7bFSBa/AAAAAElFTkSuQmCC",
// ./item_assets/items/22_scroll_green.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAYAAACqaXHeAAAACXBIWXMAAAsTAAALEwEAmpwYAAAFlElEQVR4nO2bW0gcVxjHf5sUL6S+xFCh7VZxN15WfVlqsA00NkqlBDQ+BKpYCD4IfTCCEIMiSEEQK1gSC6EvEmiIvTwYA9IKtohQLLTsQzEJuSiWFUGogaDWVEinD3LG2dmdy86emdk2+cOAM3Ocmf/vnPN9c86ZDSiKwousI34/gN964QG84vcD2FVlpDqhr96/txyQcd3/BIDqymrlnXsfqvtLVd9Lu3bWA6iMHJjfYsGV62clgMBorlL6TRCAM3dbXTMPWRgEA6O5yuSV6wzGBgD4o3cx4fzDqj1p/R+yrAUI83rt9B7U08bcrvx7ZsuLUCBecPAgt/YTjouuALA6s0lFU7HUFpAVAALxAkUJbqv7DbyfVOan+G8AVDQVA/+jNBgYzVVozwEgFA0bliulCIDawlf5dWtH2v19C4LtffUBtc9rmv3qzCYlsaC6rc5ssjqzCcDpYyekP4dvAKYKl/7RBjzR7M8G31aPiWZf2lKkHuvobJT6HL4AMIr2WmnNN6zv07B+2EquXj6f9GrsVJ4D0Ju/yVdJZbTmTx87wbPy1xkqK2dEKaD/xiNAHgRPATgxD3CqNsz2pxcAuPP8iVQInqVBNc9DUq4HOHvlXdaicVZnNpPMN557Ty1XMPQdAM1HjzNy8SQAPWO3HadFTwDYzfMi2BmZF5IJwXUAIs8rwW3TPC9kZL61+xrTE5fUfVkQXAUg+nxnvEcFIHK6XmbNXsgNCK4Ewfa++jcSAt6t/ZTNXsjKfGv3NQCmJy6pfwNSAqMrAKYKl9at8ryQnZrX1rpdCKFoWBGb2f2lAmjvq8+xk+qE7Na8fl8LBFJDuN79EQAlsSBmEKQCmCpc+luWeUiubb1xrYwgrEXjphCkBUFZeT6VjGo+lfSB8ZOJrxmMDdAZ76G0pYiV2OOEACkFgKw8r4/yelmdFxIQ+gPb/Lz7pymAjLtAYDRXJRiKhglFw6xF40mbkFnNC3P6vq89b3ROK9Ed8h5sWJbNCECqUZ0Yv2s3sNfnhewaNdP0qSLrQmQAIJ08D+Y1n8qsEQQ7cOZnD2aSf3wzh8HYgGkwdgTAznheyEm0d3ocDs1/vvCLal7EH33/BwcA3Mrz6Tb7VMEwXfOQJgCZ5oWJTCAIzc8uOjIPaQDwqub1Nas9nwrO/OwiK/FH6tYcKuT3C1/aMg823wOsXnIAaM+xPZ4XZrRpzyq/izLassL8028P7jEZGKNFqeVh1R5gb+3AEkA6ixbppDq9aat9vYzMQ3rrh7YBZDKZYSSnEMzMg2QAoWhYWYk9zngyw0jpvv5amd/pPcLG3K4cADV1EeWv/X1KYkF1IKNXJuaF7L7jyzYPJlmgpi6i1C6dM/1nsWgBzs2DvVGeG+bBAIAwv8UCJWcKEwYzQtqaz3uw4dj8eNsw423DpmXcMg823wPy9/LI38tT97XmxaqNGIKmo/G2YYbKyhkqKzeE4KZ5MAGQ6rucqg+KqWgqVs13dDbS0dlI89HjAI4gmMlt82AQBGvqIory9JDN8v3DG+hnXK9ePg9A/41H3Hn+BDgcj1upoqGLrtfeAqB3ajDhnB3zmz/sJjybE2U8I1QZqVacQKho6FL//qK3IyGGeGUeJMwI3b+3HOgZuw3AyMWTaXcHJ+Y35uSYB0mzwplCEPKiz+slbVo8Uwh+mAfJ6wLpQtA3fyGvzIMLS2N2IWjNi8kM8NY8uLg6bDc7aGdycp7lUXY3Xz3ntnlweXncCoJ+GuuzyHjSNdw0Dx58IBGKhhWxUKmFIObt9XN4sj+FtZInAOBwtfbm5Ly6YqOdt7c7hydbngAQ8wl6+W0ePPpISkDo4OOE436bBw8/kwtFw4rRjJJf5sHjz+VTfaTgp3nIkt8L+Kms+82Q13oJwO8H8FsvAfj9AH7rX4Auex9IWDZGAAAAAElFTkSuQmCC",
// ./item_assets/items/23_scroll_purple.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAEAAAABACAYAAACqaXHeAAAACXBIWXMAAAsTAAALEwEAmpwYAAAF0ElEQVR4nO2bX2gURxzHPxtbq9R7UalgNdBcY8yZQ3oQGx+sEaWQFqJC+5BEQZoiQlAhReVQDC2BENIKiZWmD4rQYikGYqRiwYASHxQKeWhsxF7Ngyc+WaGkYv/F6UMym7292925vdnda/ULR252J7vz/c5vfr+Z38wZQgieZVRE3YCo8cwL8ELUDVBFbaIuZ6zenrxl6Hjuf0KARF2tGGqYNMvv3Uxqe3bZC1CbqBNDDZOMTQTz/LIUoM3oFT9WfQvA0OaJwMhDGTrBNqNXHD99hKGj4wCkf+rMuT/wOKlt/EOZWYAkb8flilkRMtNXtL/TKJeJ0KCRFQDXOZdzXQ4FgI6pEfprm7RaQFkIMGhkxT6x2ix/tyW/zv1rWQD6a5uA/1EYbDN6xSZaAUjGU84Vq2b/1C9bwg+//q7t/ZEJ0Hq40TD6mp4eP32ET9p72cfs2O+YGmFV47w1yJ4/VbWdN1Yu1N6OyKKAJC8hzd6JvMSuD7ZpbUckAjh5eyus5DdOP2Tj9EPzXv+hHXlTY78IXQA7+cxX+XXsZv9HzUq61tTQI2Kkz2YAfSKEKoAf8gAb6l9n+uP3Abg480irCKGFQRnnIT/WA7Q0HiF9L0XH1Ege+W3vvmXWi3WdB6B5wVJ69lQDcLDvgu+wGIoAqnFeOjsn8hI6RQhcABnn94nV7nF+Dk7kd+4fYPjkAbOsS4RABZBj/mp71hSgY2qkYF03s5cIQoRAnGDr4cZXrQ7vOucKmr2EF/md+wcAGD55wPwOaHGMgQhg9DXd94rzEio9b+11VRGS8ZSQH7f3axWg9XDjQpVQJ6Ha8/ayVRAoLMJnx94BoKdyHDcRtApg9DX9qYs85Pe2nbgVTiKk76VcRdC2GBo0smITrVxtzxaM81aokJewiuAmAMyKEOs6z8WZRzSfzZiOsXo3dLSPkIynxMTd8RwHqUUAe5xftSV//N+/loUqd/J2Ly8hrzndt8IqQvrMqGfbSx4CbUavaVrJeIpkPEX6Xv5Hwq3nrUQLwT4knCCHw6I7DzzrlmQB1jgvUSjOn6ra7svsvXrbDcMbVsDPdzzr+baAYuI8uPd8oV516m0VKxi9NAbAjdhyho6OuzpjXwKorOcl/Hh7v9dhnvyXI5MmebnOsDtA8CFAUHFedXxb69tRLHkoUgCd5CWJUkSQGL005os8FCFAWD1v71nr/ULijF4a4242Y362pV5k8PKbSuRBcTXolcwA2ESr8npekikmvss61rqS/IexmwCsO2PwRb1g4PHs7rHKqtAzDCpPcuagGuqsKBT27GX53Yu8hOqS2NMCpAClJDOc4EXayTK8yBezgeopwNz8ueRkhhO8zN9+34v85YpOMtNXlAVwdYLrEw0CCufwJEohD96eP0jy4CLA+kSDONdww/Wf5aYF+CMvoTLlDYI8OAggyY9NwGvLN+csZiSsPb/ozgPf5E+0dHOipdu1TlDkQXEeMLP4CTOLn5hlK3m5ayMTlMXgREs3XWtq6FpT4yhCkOTBJQwWOpczsO5txNMF1C9bAsxvVDafzXBx5hGxrvPmUlQHgiYPDlFgfaJB/F3xm1mevHXbfIE949p/aAcA6TkRAGUR1m7dy95XKgHo/OZYzj0V8r88/j6nbX5Q8r5AbaJO+BFh7da95vfPO3fl+JCwyIOGjNDtyVvGwb4LAPTsqaZ5wVIAZZ/gh3xm+ooW8qApK1yqCBJhjHk7tKXFSxUhCvKgeV+gWBHs5i8RFnkIYGtMVQQreZnMgHDJQ4C7w6rRwZrJ+eelvzjw8vwEJGjyEPD2uJcI9jTWjk/r8p4RJHkI4YBEMp4ScqPSKsLwhhVAfg5P91FYL4QiAMzv1n59ZtTcsbHm7VVzeLoRyknRnspxPuq2rChjywEiJw8hHZJKxlOip3Kc6t2516MmDyEek0vGU8Jp3zAq8hDycflChxSiJA9l8nuBKFF2vxkKG88FiLoBUeO5AFE3IGr8C3VncPHxmAI6AAAAAElFTkSuQmCC",
// ./item_assets/items/24_yam.png
"data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABIAAAAcCAYAAABsxO8nAAALs3pUWHRSYXcgcHJvZmlsZSB0eXBlIGV4aWYAAHjaxZhpkuQ4roT/8xTvCAQBbsfhajY3mOO/D1JkdlV19Sw2YzYZliGFQuICdzgcEc7f/3bD//GnklKwXFvppUT+rFtPg5MW37/xvEu05/39kD7fyc/Xg6zPF4lLylHfj618P/hel+8B3sPgLP8wUPsMJPPnL7p9xm+/DPSZSH1Fvrr9Gah/BtL0fiGfAca7rVh6qz9uYZ73+Hn+DQP/wd+0PmN/D/LrZ6tEb2cuakpHRSPvSe1dgPp/Cjo46byLFm4UVc6Ttue6fFZCQH4Xp/jDqsKvqAz7PSrfZ7+AouW9HrjwczDL9/G31yX/PvjhCfEPM+v6nvmn6+d+WPVLkP3/3t3Cvefd3bBCSMtnU19bec64cRJyfR4rvCr/mfP6vDqvFphngc6OK05eS7okYLlismXIlfMclyyWaOmkyjGllfS51rSmnpbGAE7mL7mpgt4Gr6QLeJWr6Xst8szbn+mWNCbewp1JGExe+NN/5/WXA93rlBeJ7Y0TtGBdyYnKMhw5f+cuAJH7xaP8BPjr9euf46ogmJ8wNzY44nyHmFk+3HIe6QO0cmPm+BJS6v4MQIiYO7MYURCIRTRLkVhTqiLEsYHPYKBG0qQJBJJz2qwymZItNbXkc/NMlefelNN7Gc0CiKxFK9CQXmBlCBv8qdbg0MiaLedccs0t9zyKFiu5lFKLi9+oWq3mWmqtrfY6mjZruZVWWwutt9FTV8Qx99Jrb733MZh0MPLg6cENY8w0ddrMs8w62+xzLOizbOVVVl0trL7GTls3OrHLrrvtvseRA5WOnXzKqaedfsaFalev3XzLrbfdfsc3ahKetJM/vf511OQLtfQg5TfWb9R4tNavIcTlJDtmIJZMQLw6AhA6OWaxiVkKDp1jFnsiK3JildnB2eKIgaAdSfnKN3Z/IPcTbsHsP8ItfSEXHLr/BnLBofsL5P6M229Q2y53K2p4EPI09KBGJf2OMn9qwI1k+Aml7Z8fw7964/90IMKdY5UOZm0VMrnHM1Kfp6Q7tnwOJc3ds92T663xhD/dQZwKFLk93708XOX2Ns+0+h5inWn0u8Y9yLllrWvlm8PQ5zgSh7NG/eMOr0dtNfA3RKOg0Vksexn/3TH8dAGq3bnqmZB7zFn3UeYYre/e9EK37jf6JkolAi561/AZa0qwdmocbS0kMa6tIx2elVFZW11a7+yX5dlec0q/0KPwIMQvdu88tlPtwm1hUYb8a79W2U8lMGguqaWs4Flqzr1PM4jLZlcXu6jvaVUzqy0E7kDNsKH8tqsT/eUZ7Zu1+fOM+Y+j8hwprbe2u0vwPJJ5UK2xVSe+7SIYqZ++U/f7hrIuOV57AZZFUtsPsXKeYDl38/2sGo552tykeWruUiYZCIG2f90zGW+XfO1OJ0osEO56kZJ7+zFCRqaONTrZnzz4+IiioKV2q+SxNH3vfXu9sHyrsf4+dzsKXW78CkCsvfgJVcQtnu/5c2yrFkQl9XZSXwAfJ6DpQTpGhHW7XIIJXzu1KxuSBFP3CRNgeyrOu3JWHYiyFUV5EMjWhFWceRWwRmYOpDUZp2kAKniUWWTsleMMuzRmSeQYJJKaZY2VZWJWKJn2EAMS3SdmO2YVfDN7XdjsvuNFD+/ejtpkxi5tErB4D2J1kFJoCPqkCkh0nIIMDKpcTVaq7tw61ACxglzzMBNJDfAPJiO3QNJBYw7PECNx2xTYzcOPMox4cVeP4rmLJ03GOmInntLQZAy77c23UwoCiqayqFnw0nuqzaqEKOc59dzFxQUvDt9v0mIJyQjY5AvBJ9ioCNSalImd8yKGZ8Q6wAZoj82513FSAuXiY1Y9jeAq9J2SEfJK1TItoR/x7oFI1wLxXrc7jEJ3kA58PCBEO+fQS5CppeMDl/sasErO/bO1c3/Y7vsNfkkhK0vqlCaqaHOBZPusfSItm9J3oucrVKhz41adBqXZXRQ8Ej4YId37CfgYud2XzqlU96O3wcQnwF1X/0OP2zB0S08ncR7FOBKujVJzic6TNlRdqmCwh3BUHIAXV+AYVsdarbF+5+FmEGsuxB2goMPT1ACPLYWZGD7GYedrNJKKEj7JMRjtSkCht9Zu6Y9Q99rUBuWxs0Y5S0NvbVOUlcDw5B64idanTB6teAQSozNPRi1HK2Mz5cGjoyBCfmNNiNaaKe7AbhUGgqFv7gxIKM5ukH62m0k1yOVnmseEKJ0S7qE5G+tS8e+X1NqBdMVSjEU6C0qHidmbXvmJMFl4cKSwEYCQcyIMkKRjzvua7jkSe69Sj7UAUIA7nGBSn9pTRqvzQRKNKP0y0KTZYZdYqkPSddxBHCWrA1JgHC7MZUS4j4G8MZ4kwCqd08Og9USXoF7WIEwJhRh5RVcjBPewDyjTD5GjeFnw3RMVSV5cyHXAe7KOa+tMxj+4LiS1QcKSN+xEmWumVnFvrnPdm8n7HfZoRm0jf2UjJF7uIhmsKAGaXD3APR+wJ2VY+Un5LTFkiQdyYCPxmG3RryFriBINlgtfO1twnG9UnQ9pWScRd/SFoUtUDRJuTK9dt8hqSqpV8X4N/SPHU9uLxyBnwxdQEiqnEIh+bruJdYOBMt5YABA10kXALpQgOxG2jGFnxOxFgUp8nhRwJUD2CuIDIxBiQ1MXcskEKq412/l6XZUxiTECXg7kuzWElWTEnjKICWqgCGe3pNFpydbACK1IhUpE8Z53n+sCDnJFZmvHLnWNhjW7x0VLaHnTXgs7ie4mczFv1Dza2ExOsu6JG3cR8cLOk/mr+GkNU9quWHC2Oc6kNzh5EA3EE0goUNTqMvWegi9rlHDEo7jooI3x44FYac3h4IqOUdCMgkBnDSoL7k4yGnEEO0DAb6HxAyePmC63DA0Z32bd+4iD0MUeSNYa5+N9KLBzdUK8fCOYdmGT/hsKkSUbm0kBKAhMZnJpX7cAfCKNCLbtU5BswAH1sw3O89YSVpOmRCm+FDi6has4t0sHVIslyGkdvwovmQ3erh0IHCo+Z4N5V52ACVyYq0YsCyPHuh6lggZCuUH2gQ4acI45yIyopOUNvWwPa56p0NN6B9X9F4T9lmvcIsojh9Uiq1SeDt/cB4OKnIMXgZEpkQ7BA0pRKZuUpx8xbGa/uZBWyCUl73UqRCr+YchsT/aK+rPflt+LwW0anTUlTWe77okR9CPdrQ+Oheg5WkJwoSgNEvqBL13UYWzAJawo+1arwXXN76XBI/181y7ilGRr+FyapNJwZJTn6fqNlrM31AvQaPC8jcJvmMvIa1c2JWLRLV76pM32k6+686wrUUXCUaJ3WxinqqjKK8asMO7mtpA2C4kQFkq1d7pTLGaS6hnlP/xgjMTbSh4yOpOm/mECxipUI81fQbRADfvJ+XHM5SmpCLVroU4yN2GUqusREmheju8h9aB9LjCEUGiAU08H7UbxUzo7fgInjTKmzg6ouJM2sFCxR/VB4nBjRzQAo62JBzg50Wahal4CoenGwtCD6KmI1MeUU6X/okeTr/x+DoG0+tZd0mYcxMeReET3KQJjYZ5dSCj4viVbWAISY/jvlHTZ2zu8EXCp1F7kr7nfocWn0bX4NL744JEp4gjHU++hJx6HGAkmh44uuh/E6CNx1LU639qVN6q/E8byWWkfLsquydb7SlcqmTwBcblSWQR+NkA5Jd0xJzbI/vFu2n/t+wW+Px2zMBplal23Rq5+SMlxEYj47LQIjGK9GS6/hZ70wBywWQJD3nBrYf0kK9KPVfXSXupr8OhEsve/wbysEdDCp4TZoB53X7I3iLggyiQJdckEMsNcvaltJDXG4TQgQ7hXxS724NYg2fFC/thpUu7f7dVTqkZ3dBwFLO9TsFB173rwsHQVl0pFmTtu2iGZRxdBnw5md0vdcRsL4yUwyQJmJHtifw44SFi7aLUHxWqmhH31coiLwedTUdi2U5/EHTNj5vHa7dNlt2U/tgb/6Hjv9coa/h8gDkERZPeNXQAAAYVpQ0NQSUNDIHByb2ZpbGUAAHicfZE9SMNAHMVfU6UqFQU7iDhkqA5iQVTEUapYBAulrdCqg8mlX9CkIUlxcRRcCw5+LFYdXJx1dXAVBMEPEEcnJ0UXKfF/SaFFjAfH/Xh373H3DhDqZaaaHROAqllGMhYVM9lVMfCKbvRjAH6MSczU46nFNDzH1z18fL2L8Czvc3+OXiVnMsAnEs8x3bCIN4hnNi2d8z5xiBUlhficeNygCxI/cl12+Y1zwWGBZ4aMdHKeOEQsFtpYbmNWNFTiaeKwomqUL2RcVjhvcVbLVda8J39hMKetpLhOcxgxLCGOBETIqKKEMixEaNVIMZGk/aiHf8jxJ8glk6sERo4FVKBCcvzgf/C7WzM/NekmBaNA54ttf4wAgV2gUbPt72PbbpwA/mfgSmv5K3Vg9pP0WksLHwF928DFdUuT94DLHWDwSZcMyZH8NIV8Hng/o2/KAgO3QM+a21tzH6cPQJq6Wr4BDg6B0QJlr3u8u6u9t3/PNPv7AW2tcqVVUMfmAAANGGlUWHRYTUw6Y29tLmFkb2JlLnhtcAAAAAAAPD94cGFja2V0IGJlZ2luPSLvu78iIGlkPSJXNU0wTXBDZWhpSHpyZVN6TlRjemtjOWQiPz4KPHg6eG1wbWV0YSB4bWxuczp4PSJhZG9iZTpuczptZXRhLyIgeDp4bXB0az0iWE1QIENvcmUgNC40LjAtRXhpdjIiPgogPHJkZjpSREYgeG1sbnM6cmRmPSJodHRwOi8vd3d3LnczLm9yZy8xOTk5LzAyLzIyLXJkZi1zeW50YXgtbnMjIj4KICA8cmRmOkRlc2NyaXB0aW9uIHJkZjphYm91dD0iIgogICAgeG1sbnM6eG1wTU09Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9tbS8iCiAgICB4bWxuczpzdEV2dD0iaHR0cDovL25zLmFkb2JlLmNvbS94YXAvMS4wL3NUeXBlL1Jlc291cmNlRXZlbnQjIgogICAgeG1sbnM6ZGM9Imh0dHA6Ly9wdXJsLm9yZy9kYy9lbGVtZW50cy8xLjEvIgogICAgeG1sbnM6R0lNUD0iaHR0cDovL3d3dy5naW1wLm9yZy94bXAvIgogICAgeG1sbnM6dGlmZj0iaHR0cDovL25zLmFkb2JlLmNvbS90aWZmLzEuMC8iCiAgICB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iCiAgIHhtcE1NOkRvY3VtZW50SUQ9ImdpbXA6ZG9jaWQ6Z2ltcDoyYjg1MzNlNy1iZGQxLTQ0NDAtOGNkNy0xNjU2Y2JkYmU4ZTQiCiAgIHhtcE1NOkluc3RhbmNlSUQ9InhtcC5paWQ6NzFkYmIyMDctNmUzNS00YmU2LWJlOTktZDEyZTk0NjhjNmUwIgogICB4bXBNTTpPcmlnaW5hbERvY3VtZW50SUQ9InhtcC5kaWQ6OTMxNDhhMDktZjk4ZS00ZDVkLTk1ZGEtMjQ4OGUxMzUxMWFhIgogICBkYzpGb3JtYXQ9ImltYWdlL3BuZyIKICAgR0lNUDpBUEk9IjIuMCIKICAgR0lNUDpQbGF0Zm9ybT0iV2luZG93cyIKICAgR0lNUDpUaW1lU3RhbXA9IjE2NjMzNTY0ODMwMjg0MzgiCiAgIEdJTVA6VmVyc2lvbj0iMi4xMC4yNCIKICAgdGlmZjpPcmllbnRhdGlvbj0iMSIKICAgeG1wOkNyZWF0b3JUb29sPSJHSU1QIDIuMTAiPgogICA8eG1wTU06SGlzdG9yeT4KICAgIDxyZGY6U2VxPgogICAgIDxyZGY6bGkKICAgICAgc3RFdnQ6YWN0aW9uPSJzYXZlZCIKICAgICAgc3RFdnQ6Y2hhbmdlZD0iLyIKICAgICAgc3RFdnQ6aW5zdGFuY2VJRD0ieG1wLmlpZDo0YzY5OGZkZC1hY2NkLTQ5ZDEtYjNlOC1mYzk2YzFlOGRiNTUiCiAgICAgIHN0RXZ0OnNvZnR3YXJlQWdlbnQ9IkdpbXAgMi4xMCAoV2luZG93cykiCiAgICAgIHN0RXZ0OndoZW49IjIwMjItMDktMTZUMTM6Mjg6MDMiLz4KICAgIDwvcmRmOlNlcT4KICAgPC94bXBNTTpIaXN0b3J5PgogIDwvcmRmOkRlc2NyaXB0aW9uPgogPC9yZGY6UkRGPgo8L3g6eG1wbWV0YT4KICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIAogICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgCiAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAKICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIAogICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgCiAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAKICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIAogICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgCiAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAKICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIAogICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgCiAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAKICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIAogICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgCiAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAKICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIAogICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgCiAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAKICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIAogICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgCiAgICAgICAgICAgICAgICAgICAgICAgICAgIAo8P3hwYWNrZXQgZW5kPSJ3Ij8+J0XjhAAAAAZiS0dEAFMAWAAaGT2IFgAAAAlwSFlzAAALEwAACxMBAJqcGAAAAAd0SU1FB+YJEBMcAzDedh8AAALzSURBVDjL7ZU9b1xVEIafOefcD68dxyQWeG2QkIAWUXgBAVUEEj0VBR0lbVgEBQQhoRVlSn4CBQ1U6aKkyRpZKUigICBkskKxHbPe3bv3no+hWGNZciJvlYqpR8955x3Ne+D/emIlZzV0O+2LwPu5hqsGJWFQwIt9Fnil1x/8CGDmeGyjUH/VkThXFrz80vO8+Nw6TuMOsNDttN+cC9TS5rYANiuYROX2vR1yN1NVqv8OeGMukAJ5nhMVkkJpoPKBF9bX8FiAO2eCup32VxFDaGqsEVRBBP76e5eVpRJBMZp+AHCPAVwCyDR+ZoClhZIqKtZAaYVxUH6+t0PuHHVIPBL09Qfv6fjudQyQEPI8Y+wVZ2ZjVkExQG6FoVcK/GnQF5urOrp7g4RBrMUCTQSvUACC0nKGw6BMvQIQj9w5pajMHHVKFFYICXxKLFhh0QmTCHVSUFjKBAvU6x26sr1oTvjyYUQwoixnhjomks4UiMCwUZwcbdHC2tOrDOuGUFcArx8rKtR/a1xOUqijkhtDSEpSJSpkVliws97KlByMpwhQDX65DtwyJ69FgMIIBvCqtJwQFXxSqpgYBbCt88SU2N3f58utBwJc7vUHh+5orI+DzrwYJ0UUSiOUFgor7DeAWCYp4Q9HNHVNRqLbab8NDI/NLrXpXWiVBAWDsPLUCtYaxg/3ESAZS4oJjYEQPBmJqeTvAtu9/mDvGCQIk6AsLi/TMpapT/iDA9bXnuHXP/5khgfHbOVXtnZPpcax2VWE+mBIy82gAL8/eIhi8GJvANcCRGDrkXnU7bQXcw0jg7JQFNRROeKgMeBIVJK9Ctzp9Qfjx92lA2jEXW5p8w0oKkIusOjgn0qpJPu01x/0507IK5sXNcsLRkG5kBsyA/uThqm4zV5/8NNZoP/W/5Gqxzc1y0XJeDo9MnVP5s1sC3Dz/ujWaxvnQ0a8FGJAgInk37+1cW775v3R3jygk8F27fOtPakkf2ci+SrwCfDbE/+O/gXgZFqd4WVqHgAAAABJRU5ErkJggg=="
  ];
};
